# 國立中山大學微電網建置統包工程 · 投標決策與可行性評估中樞 (v0.4 - 第一次釋疑重大突破對照版)

> **專案案號**：115YL004-01  
> **招標機關**：國立中山大學  
> **統包工程預算**：**9,200 萬元含稅**（2026/09/24 校方回覆確認以需求書為準，消除 9,500 萬矛盾廢標風險）  
> **履約期限**：民國 116 年 6 月 30 日前報竣工（硬性結案日，工期約 7 個月）  
> **決標方式**：政府採購法第 24 條統包工程，最有利標（序位法，及格 75 分）  
> **可行性評估最新結論**：**【選項 B：積極備標爭取決標】**（原三大致命死穴全數正面突破解除，綠燈放行！）  
> **正式發佈網址**：https://davidyeh51.github.io/nsysu-microgrid-platform/  
> **第一次釋疑完整逐字稿**：[docs/中山大學微電網統包工程_第一次釋疑討論逐字稿_20260924.md](docs/中山大學微電網統包工程_第一次釋疑討論逐字稿_20260924.md)

---

## 📌 2026/09/24 第一次標前釋疑 7 大核心突破（Before vs After）

本版本完整整合 **2026 年 09 月 24 日** 校方正式書面提問回覆（`中山大學微電網建置統包工程_進金生能源提問回覆_20260924_v2.xlsx`）與雙向電話會議 26 分 17 秒完整錄音裁示（主辦曾先生），全案核心風險發生重大積極反轉：

| # | 核心議題 | 原版招標條款與疑慮 (Before) | 09/24 第一次釋疑重大突破 (After) | 最新狀態 |
|---|---|---|---|---|
| **1** | **損害賠償責任上限** | 契約第 19 條 (八) 2 全空白未勾選，半導體實驗數據毀損依民法求償無上限（最致命死穴！）。 | **【最重大突破】曾先生口頭與書面明確確認已改勾選「契約價金總額」（100% 封頂，約 9,200 萬），違約金逾期上限 20%！**「不會無條件上限，就算把中山大學燒掉，上限也就是契約金額」。 | <span style="color:#2E7D32; font-weight:bold;">🟢 致命解除 (100%封頂)</span> |
| **2** | **智慧財產與核心原始碼** | 契約第 19 條 (三) 勾選「機關取得全部權利」，POXA 核心商用演算法面臨公有化。 | **【最重大突破】確認改勾選中正大學案範本**：第 1 款「機關有權永久無償利用」（使用權）＋ 第 5 款「客製化完成著作讓與機關」，廠商自有核心平台與演算法絕對不讓與！ | <span style="color:#2E7D32; font-weight:bold;">🟢 核心保全 (改勾使用權)</span> |
| **3** | **資安滲透測試邊界** | 範圍不明，若滲透測試直接打向現場 MGC/OT/PCS 控制層，恐造成實體當機跳脫與毀損。 | **【重大突破】校方明確答覆：滲透測試原則上僅以 EMS 對外系統為範圍；既有現場設備走內網回傳，嚴格不擬擴及現場硬體設備！** | <span style="color:#2E7D32; font-weight:bold;">🟢 現場排除 (OT實體安全)</span> |
| **4** | **台電輔助服務與需量** | 需求書提及聚合式輔助服務，恐需耗費巨資購置專用 M1/M2 表計並參與外部併網交易實測。 | **【重大突破】校方明確答覆：台電需量反應/輔助服務，不需實際接入及測試，僅以軟體規劃調度策略優化電力為目的！** | <span style="color:#2E7D32; font-weight:bold;">🟢 實測免除 (省去高額費用)</span> |
| **5** | **預算上限定錨** | 投標須知載 9,500 萬 vs 需求書載 9,200 萬，報價若高於預算即廢標。 | **校方回覆確認以需求說明書「9,200 萬元」為主**，我方投標報價廢標上限明確定錨。 | <span style="color:#2E7D32; font-weight:bold;">🟢 邊界確認 (鎖定9200萬)</span> |
| **6** | **既有 EMS 整合 vs 重建** | 舊 EMS 廠牌與 API 未載，點位未定，若校方主觀認定可整合恐衍生無窮追加責任。 | **校方承認僅有設計圖無 API 保證（全校約 32 個光纖節點），明確授權由廠商自行判定是否「無法整合」；若無法整合可重新建置新系統！** | <span style="color:#2E7D32; font-weight:bold;">🟢 授權自主 (判定新建EMS)</span> |
| **7** | **工程衝突與外部設施排除** | 充電樁 6 座 vs 4 組衝突；計畫書提燃料電池持續供電 30 小時是否納入本案？ | **校方確認：1. 充電樁以 6 座為準；2. 燃料電池 30 小時指中華電信基地台自身設施，與本案無關排除！3. 微網控制中心設於儲能貨櫃區。** | <span style="color:#2E7D32; font-weight:bold;">🟢 全面定錨 (排除燃料電池)</span> |

---

## 🏛️ 平台架構與 7 大章節（共 33 頁高階簡報 · 頁頁均含圖表）

```
nsysu-microgrid-platform/
├── index.html                 # 整合式單一 SPA HTML 簡報平台（含 33 頁高階簡報）
├── README.md                  # 專案說明文件（v0.4 第一次釋疑對照重大突破版）
├── assets/                    # 圖資與影像資源庫
│   └── img/                   # 包含現場場勘圖、拓撲圖、調度流程圖與 POXA 配置圖
└── docs/                      # 專案報告與逐字稿存檔
    └── 中山大學微電網統包工程_第一次釋疑討論逐字稿_20260924.md  # 26:17 完整逐字稿
```

### 章節內容劃分：
1. **封面決策中樞 (Executive Overview)**：西子灣天然孤島環境、7 大釋疑突破核心標籤、GIS 地圖與調度潮流模擬器。
2. **Part 1：專案背景與評選 (5 頁，P1.1 ~ P1.5)**：西子灣靠山面海環境、十大饋線與 GCB6、排球場旁場域現勘、統包工作權責與評選須知 7 大維度。
3. **Part 2：系統架構與機電 (6 頁，P2.1 ~ P2.6)**：微電網單線圖拓撲、3MWh 儲能五層防護、1200kW PCS 與 MGC、太陽光電創能佈局、雲地協同 EMS、保護電驛協調與消導雷。
4. **Part 3：運轉調度與維運 (5 頁，P3.1 ~ P3.5)**：併網調度（抑超約/轉尖峰/降契約1000kW）、孤島調度（Seamless無縫/48h防災/日夜動態）、EMS/MGC雙層架構、既有400kW柴發改造並聯、5年全責保固與FAT/SAT驗收。
5. **Part 4：契約與關鍵風險 (5 頁，P4.1 ~ P4.5 · 釋疑對照)**：五大優先確認致命項 Before vs After 對照表、法規審批風險、技術缺口評估、40天細設與116/6/30硬工期、經費結構與責任上限 100% 封頂。
6. **Part 5：可行性決策建議 (3 頁，P5.1 ~ P5.3 · 積極備標)**：三大決策選項重估（升級為【選項 B：積極備標爭取決標】）、六大前置門檻查核表（門檻1/2亮綠燈）、投標決策閉環與後續工作清單。
7. **Part 6：EMS 專案架構與議題釐清 (4 頁，P6.1 ~ P6.4 · 釋疑裁示)**：既有系統由廠商自行判定新建全新 EMS（60~65歲國中程度友善UI）、POXA 核心源碼改勾中正大學範本永久防護、地端主機為主部署、資安滲透測試排除現場 OT、台電輔助服務免實際接入實測。
8. **Part 7：第一次釋疑重大突破與全案追蹤表 (5 頁，P7.1 ~ P7.5 · 雙軌對照)**：全案 20 題核心追蹤矩陣，以「Before (原版條款與致命疑慮) vs After (09/24 第一次釋疑官方回覆與錄音承諾)」雙軌對照結構，清晰呈現紅燈轉綠燈之重大決策成果。

---

## 🎧 錄音檔與逐字稿存檔資訊

- **會議時間**：2026 年 09 月 24 日
- **會議時長**：26 分 17 秒（完整對話錄音）
- **雙方代表**：國立中山大學 曾先生 vs 進金生能源 專案代表
- **檔案存放位置**：
  1. **本機代碼庫**：`docs/中山大學微電網統包工程_第一次釋疑討論逐字稿_20260924.md`
  2. **Google 雲端硬碟**：`G:\我的雲端硬碟\3_大衛工作\2_進金生能源\8.0 專案機會\8.3 微網工程\8.3.2 大學微電網\P2_中山大學\2_標前準備\第一次釋疑\中山大學微電網統包工程_第一次釋疑討論逐字稿_20260924.md`
