# 國立中山大學微電網建置統包工程 · 第一次標前釋疑討論完整逐字稿

- **會議時間**：2026 年 09 月 24 日（錄音時長：26 分 17 秒）
- **會議形式**：雙向電話/線上討論
- **對談雙方**：
  - **校方代表**：國立中山大學 曾先生（招標主責承辦）
  - **廠商代表**：進金生能源（6692）專案提問代表
- **討論依據**：
  - 《中山大學微電網建置統包工程_進金生能源提問_20260910.xlsx》
  - 《中山大學微電網建置統包工程_進金生能源提問回覆_20260924_v2.xlsx》
  - 錄音檔案：`釋疑討論.m4a`（13.5 MB）

---

## 📌 重大突破與核心結論摘要（Executive Summary）

1. **重大法律風險解除：損害賠償責任上限確定為「契約價金總額」**
   - 原契約第 19 條 (八) 2 選項全數空白未勾選，存在半導體跳機求償無上限之致命風險。
   - 校方承辦曾先生於對話中**明確證實已修正勾選「契約價金總額」（100% 契約金額）**，違約金逾期上限 20%。「不會無條件上限，就算把中山大學燒掉，上限也就是 9,500 萬/契約金額」。
2. **智慧財產權與核心原始碼保護重大突破：改勾選中正大學案範本**
   - 原契約第 19 條 (三) 勾選「機關取得全部權利」（威脅 POXA EMS 核心平台資產）。
   - 校方確認**已改勾選**：
     - **第 1 項「機關有權永久無償利用該著作財產權」**（限縮校方僅具備場域使用權）。
     - **第 5 項「廠商因履行契約所完成之著作，其著作財產權之全部於著作完成之同時讓與機關...」**（僅限為中山大學專案客製化開發部分讓與，廠商自有核心平台與 Know-how 絕對不讓與）。
3. **資安滲透測試邊界鎖定：排除 OT 現場控制層與電力設備**
   - 校方明確核示：**滲透測試僅限 EMS 對外網站與主機系統**，現場設備走封閉內網回傳，**嚴格不擴及現場 OT/MGC/PCS 等硬體控制層**，消弭了現場設備遭滲透測試打當機跳脫之實體風險。
4. **台電需量反應與電力輔助服務：不需實際接入測試**
   - 校方表示台電輔助服務與需量反應僅需規劃具備調度策略與優化電力功能，**不需要在驗收期間實際取得台電合格交易者資格或做實際並聯交易測試**，省去高額 M1/M2 專用表計與代操測試成本。
5. **充電樁數量矛盾釐清**：
   - 表 1-1 與需求書第七章之矛盾，校方確認**以 6 座為準**。
6. **計畫書燃料電池供電 30 小時爭議釐清**：
   - 曾先生明確說明：該項目為中華電信基地台自身的備援設施，**與本案統包微電網工程毫無關係**，統包商無需建置燃料電池。
7. **既有 EMS 整合 vs 重建策略指導**：
   - 校方手上僅有設計圖與架構圖，無完整 API 與原廠配合保證，點位總數亦無清單（全校約 32 個光纖路由器節點）。
   - 校方明確同意：**若確實無法整合，廠商可自行判定打掉重練，建置全新系統**；反應速度由廠商主動提出量化基準（如 5 萬筆、50 萬筆查詢速度），委員審查通過即可列為驗收基準。
8. **雲端部署政策**：
   - 現有 EMS 均在校內地端主機，校方希望以校內地端部署為主；若廠商有較佳之雲端備援機制可作為評選加分亮點，但須確保資安。

---

## 🎙️ 完整對話錄音逐字稿（00:00 ~ 26:17）

> **發言人說明**：
> - **【進金生】**：進金生能源投標團隊提問代表
> - **【曾先生】**：國立中山大學招標主辦代表

```text
[00:00] 曾先生：那我點開了。
[00:01] 進金生：OK，好好。那我們就從上面開始問下來。第一個是那個校內的 EMS 廠牌跟通訊協定開放的部分啦。那這部分校方是不是有原始碼，或是說可以要求原廠去配合的部分？
[00:23] 曾先生：你說的是 1、2、3、4……你是編號幾的問題？
[00:29] 進金生：第一題，對，第一題。
[00:32] 曾先生：你們應該有來現場看過了，有些如果已經了解的我就不回復了啦。你就問你們……你們有沒有哪邊有疑慮的？你就問你有疑慮的，像你疑慮說跟原廠那個部分是不是？
[00:45] 進金生：對，因為其實我們雖然是說去現場看過了，但是因為它的 EMS 部分，畢竟也不知道說整合上會不會遇到需要讓原廠去配合提供資料的部分。
[01:00] 曾先生：它當時有些什麼系統設計圖或一些系統架構圖，我們目前手上都有。可是呢，可是因為這牽涉到一些……我本身沒有軟體方面這麼強大的技能，所以說它給的這些東西是不是能全部滿足你們的需求，這部分我不敢跟你們保證。
[01:19] 進金生：嘿嘿嘿。
[01:20] 曾先生：所以講得更直白一點，最慘的狀況就是全部打掉重練，訊號資料的部分就重新開始。當然如果舊有的資料如果能拉回來，就把它拉回來繼續用。
[01:32] 進金生：哦，所以就變成說，到時候其實 EMS 那一端是……應該是說如果可以整合舊系統的話，就直接整合舊系統可能這方面會比較好一點；那如果說舊系統判斷完確定沒有辦法去做整合的話，就會全部打掉重練？
[01:52] 曾先生：對啊。
[01:53] 進金生：那全部打掉重練的狀況，舊的資料就只能讓它在既有的設備上了？
[02:03] 曾先生：對。可是呢……可是……可是我有問過其他軟體很先進的，他們是有能力可以把舊的資料撈回來。
[02:13] 進金生：好好好。
[02:14] 曾先生：那當然每家設計也許……他說可以或不行，這個也許每個人判斷的一個基準不一樣。也許他說可以，到最後不行也說不定；也許你們現在說不行，其實到時候可以也說不定。因為我們的資料沒有想像中那麼複雜。
[02:29] 進金生：嗯嗯嗯。
[02:30] 曾先生：我們的資料沒有想像中那麼複雜，因為我們就很單純做電網，我們又不是什麼商業營利的地方，所以說上面以後要偷應該也還好。
[02:39] 進金生：哦，懂懂懂，好。那就是系統層面的問題。
[02:45] 曾先生：那沒關係，你直接問下一題要問什麼。
[02:47] 進金生：好，然後再來是那個……升級舊系統這邊應該……對於 EMS 本身的速度，有什麼……
[02:56] 曾先生：不好意思，你講話那邊斷斷續續的，你講話那邊斷斷續續的，我聽不太清楚。
[03:03] 進金生：斷斷續續嗎？這樣有比較清楚嗎？
[03:07] 曾先生：對，我覺得你問問題……這樣子有比較清楚了，你說。
[03:10] 進金生：就是 EMS 它本身有需要……
[03:12] 曾先生：你先跟我講是第幾題好了，現在是編號三嗎？
[03:16] 進金生：第二……第三題。就是我們在做那個 EMS 的整合的時候，它有需要符合什麼樣的指標嗎？就是反應速度啊，或者是需要達成什麼樣的反應速度標準？不好意思，是第三題。
[03:38] 曾先生：反應速度嗎？
[03:39] 進金生：對。
[03:41] 曾先生：我覺得……當然這個使用者……我知道你的意思，你就是說如果我們沒有設定一個標準，到時候我說你們一秒內就要出來，你們做不出來；我說十秒，這其實差距差很大對不對？
[03:53] 進金生：對對對。
[03:55] 曾先生：我……我覺得這個部分可以討論啦。因為我覺得這種東西白紙黑字寫下去的話，我覺得……我覺得應該反問一件事情，就是說在一般像這種類似這種資料量大小的時候，你們交出來的品質是到什麼程度？
[04:15] 進金生：嗯嗯嗯嗯。
[04:16] 曾先生：對，我舉一個比較量化一點的，像我們電表的讀數每一分鐘讀取一筆資料好了。
[04:24] 進金生：一分鐘，嗯。
[04:25] 曾先生：一分鐘讀取一筆資料，那一個小時就是 60 筆嘛，那一天就是 1440 筆嘛。那如果我舉一個比較量化的標準，我今天假設一口氣讀取 5 萬筆資料的時候，你們要多久？50 萬筆資料的時候要多久？那我心中就會有感覺了。
[04:42] 進金生：哦，好。
[04:44] 曾先生：差不多……你們也可以簡單提一下說，你們貴公司目前……因為勾取不同的筆數，造成的判斷讀數不一樣，這是合理的。可是這要跟你們資料庫裡頭有沒有去做優化又有關係。
[05:01] 進金生：是。
[05:02] 曾先生：對，這個其實我也很認真有下……這段時間不只你們在努力，我也是很努力在 K 軟體的東西啦。所以說你們資料庫優化可以到什麼程度，我覺得反而是你們可以趁這個機會提出你們……你們可以做到什麼樣的速度或怎麼樣。那……那到時候你們在服務建議書裡頭有提到的時候，就會類似像依你們的標準去規劃去做，那評選委員如果選你們，就比較不會有爭議啊。
[05:32] 進金生：嗯，對啊。懂。
[05:35] 曾先生：好，那接下來第四題的部分，就是監測點位的總數量是可以提供的嗎？
[05:42] 曾先生：監測點位的數量？什麼意思？第四題嗎？
[05:49] 進金生：對對對，就是現在既有的 EMS 裡面大概有總共有多少個點位？
[05:56] 曾先生：我不知道。我們到時候要全校一起走一趟的。對。
[06:01] 進金生：哦，好。
[06:02] 曾先生：我們就一起來吧！這個就是我們要一一瞧一瞧，反正到時候揭露……我到時候會放我們全校的那個……目前光纖的路由器，總共有 32 個路由器。那每個路由器它又會有不同的電表的訊號會勾稽。那有地方他就只單純裝電表回去，有的地方它又會有太陽能、熱泵等等的訊號回來。
[06:27] 進金生：對。
[06:28] 曾先生：所以說這個部分……大概是從 32 看乘以幾的角度下去……你可以差不多粗估一個值啦。對。那我們電表有些……有些單位電表裝比較多，可是大多數的地方電表裝比較少，大概就是總盤，然後 MPM 3 個。大概就是這樣。
[06:50] 進金生：好好。
[06:53] 曾先生：所以說這個部分我覺得我不能跟你說，因為這個點起來，這個也是……我也是要趁這個機會去做一個整合性的處理，這個部分。
[07:02] 進金生：好。好，那接下來第五題的話，是控制的指令白名單跟策略驗證，這個策略集是誰來定義？
[07:13] 曾先生：什麼東西？第五題？職責邊界影響 MGC 軟體設計？MGC 是什麼？你也沒告訴我 MGC 是什麼。
[07:31] 進金生：這這題可能……
[07:34] 曾先生：對啊，我就問你，那你……你們這裡的 MGC 是什麼？
[07:41] 進金生：這找應該是主機……
[07:43] 曾先生：對啊，你自己都不清楚了你問我！沒有啦，我覺得應該回歸一個簡單的部分啦，整體設計或校方系統要求……現在那個是細部設計的時候才會規劃出來的內容的東西啦。其實你們那個時候來的時候，我就把我們使用者需要的……應該是統包的概念是這樣子的，你們問到這裡，有些問題問得太細節，那個都是設計時候的問題。你應該先了解我的需求之後，看你們設計的東西可不可以滿足我的需求，應該用這個邏輯去思考才對。
[08:16] 進金生：哦，了解。
[08:17] 曾先生：我這樣子說明……統包的概念是這樣子，就是說你要很明確了解我的需求。比如說我的需求就是說，我按下去很快就好了，然後不用很久或怎麼樣。那你們可以了解一點，好，如果你的系統是 5 萬筆的時候速度多少、50 萬筆的時候速度是多少，因為不是每個人隨時都在下載 50 萬筆的資料啊。對不對？我相信你這樣子也能理解這件事情吧？沒錯。那使用的介面，我那個時候你們來的時候，我現場都有特別跟你們解釋，我要求的就是一個 60 歲到 65 歲、國中畢業的人要使用的一個程度的東西。那你們設計出來的東西有符合我這個需求就好了啊。
[09:01] 進金生：好。
[09:02] 曾先生：對啊，所以你問我說什麼設計介面需求，那一個 60 歲到 65 歲的東西你們設計出來的東西有沒有滿足需求，那是細設的時候去討論的部分，這就是統包的概念。
[09:13] 進金生：懂懂懂。那額外再問一下，就是說你們在這個……因為它需要這個平台需要很多人來使用嘛，那每個人他會有不同的角色，那這個角色的編輯上是你們會需要去做修改呢？還是說我們就提供幾個，一個可以讀、一個可以修改？
[09:34] 曾先生：我覺得你思考一下你現在問的這個問題，你覺得問這個問題值得問嗎？不是我問你問題，你問這個等到細設的時候你問我，我就告訴你有或沒有嘛。那你當時細設的時候再來細設這個部分就好，還是說這個部分會讓你們的成本多很多呢？
[09:55] 進金生：應該不會吧，還好，對。
[10:00] 曾先生：所以我覺得……我覺得現在這個時間點，你們應該是要問一些比較核心一點的內容。你問……你現在等於是在問我細設的東西，那牽涉到細設的東西，我的講解就不會這樣跟你講解了，因為細設的東西就要談到很細的部分，我們就要一條一條來看、更細節來看。那你現在問我細設的東西不是浪費雙方的時間？你應該問一些比較更大方向的東西。像你問資料有沒有這些，我就覺得問得蠻合理的啊。還是這個部分對你們成本很多？你也可以跟我講。如果如果說這個部分成本對你們而言很大，OK，那我們就繼續來討論吧。
[10:35] 進金生：不是，應該是不會啦，好好。
[10:38] 曾先生：對啊，所以你就不用問我這個吧。好，懂懂懂。
[10:41] 進金生：那接下來的問題就是跟智慧財產權這邊的釐清。
[10:48] 曾先生：智慧財產……智慧財產權部分我也先說明，我已經有修正了。我把那個智慧財產權的部分，那個勾選的部分選擇跟中正的項目一樣。
[11:00] 進金生：跟中正的項目一樣，嗯。
[11:01] 曾先生：那我現在念給你聽，你現在打開你們那個契約裡頭規定的那個……應該是第 19 條。
[11:10] 進金生：統包採購契約的部分嗎？
[11:12] 曾先生：對，對。智慧財產權的那一段。
[11:23] 曾先生：應該是……找到了，在第 19 條。
[11:27] 進金生：19 條，對對。
[11:29] 曾先生：OK，權利及責任的部分，看到了嗎？
[11:33] 進金生：有。
[11:34] 曾先生：第三點，原本寫「機關取得全部權利」，對不對？
[11:37] 進金生：對。
[11:38] 曾先生：那這部分因為牽涉到大家的反應之後，我覺得你們反應的有道理。所以說我會改勾選成：
[11:46] 曾先生：第一個，「機關有權永久無償利用該著作財產權」，就是受限縮在我們機關。
[11:52] 進金生：OK，就是說你們是可以利用……
[11:55] 曾先生：我們只是……我們只是有使用權而已，不是我們擁有你們全部權利！然後第二個，就是第五個「廠商因履行契約所完成之著作，其著作財產權之全部於著作完成之同時讓與機關，廠商放棄行使著作人格權。廠商保證對其人員因履行契約所完成之著作，與其人員約定以廠商為著作人，享有著作財產權及著作人格權」。
[12:22] 曾先生：對，就是說你簡單來講，看你們法務去請你們法務去釋疑。基本上就是說你替中山大學完成的這個 EMS 系統的相關的這個部分的話，是著作權及著作人格權這個部分由中山大學使用，合理吧？對啊！你替中山大學開發這個軟體，那你不能說中山大學的 EMS 這種是你們衝出來，所以說你們有著作權及人格權，這樣就不太對了。
[12:51] 曾先生：可是我們就沒有……可是當然你使用這個軟體的相關的其他的一些 Know-how 什麼就不會在我們這次的契約標的裡面了。好，OK，好，來節省時間，好，下一問了。
[13:05] 進金生：那下一個就是我們在這個雲端的部分……之前是有提到說對外的雲端好像是會以本地機為主嗎？這再 double check 一下，就是有需要去上傳到雲端嗎？
[13:26] 曾先生：我覺得看你上傳到雲端哦，我覺得我們基本上都是校內主機啦。
[13:33] 進金生：都是以……還是以規劃以本地機校內主機為主？
[13:38] 曾先生：對，本地機為主就好。當然你們要規劃成雲端，比如有你們一些……除了你們可以保證資安的考量之外，然後又有一些更好的避免它遺失或什麼的話，我覺得這就是你們的亮點，你們可以去提出。原則上我會盡量讓你們知道說，我舊有的東西就是在現場，那你們只要做到跟現場一樣的東西，我就不會去苛責你們。
[14:06] 進金生：那所以目前的 EMS 系統其實是沒有雲端的這一段？
[14:12] 曾先生：對，沒有。
[14:13] 進金生：好好好。好，那接下來是通訊協定的問題，就是有關於……
[14:24] 曾先生：沒關係，你說。
[14:25] 進金生：因為好像是有寫到說既有的水表是支援 Modbus 啦，那如果說是其他的部分，是不是全部都要採用 Modbus？
[14:36] 曾先生：我覺得我就回到我剛剛跟你講過了，你不用問這麼細，反正我全部都是要納進來。我舊有的系統全部都可以撈，我現在新的系統全部通通都要能撈得進來，就是這麼簡單。
[14:51] 進金生：嗯嗯嗯，好。
[14:53] 曾先生：不用講那麼多，反正就是這樣子。那如果說你們現場那邊東西不行的話，有需要評估設計或者額外加一些小型的通訊設備或什麼，該加的就很難請他們吸收。
[15:05] 進金生：嗯，OK。好，那我再瞄一下下面的問題。就是有關需量反應的部分，這個應該是說我們的設備能夠提供這樣子的功能，但是我們在驗收期間其實是還不需要去接接到……就是真的跟台電這邊的輔助服務去做接接吧？應該是這樣子意思嗎？
[15:29] 曾先生：驗收的時候？
[15:31] 進金生：應該是說，在原本的計畫書裡面有去寫到說這個計畫是需要去參加需量反應的。那需量反應它有分成台電那邊的需量反應嘛，需量反應部分它就會需要去驗證到跟台電這邊的一些技術的測試。那是有……我們的驗收是需要包含到這一個部分嗎？
[16:00] 曾先生：翻譯成白話文，你就是說因為你要等台電那邊測試不知道要多久，不知道會不會拖到這邊對不對？
[16:05] 進金生：應該是說它還會牽涉到代操。因為它如果說是要參與到台電的輔助服務平台的話，會需要牽涉到一來是代操、二來是測試，然後跟它的能力服務可能是要秒級的，就是幾秒之內我們就需要提供反應的。那這些其實就會比較影響整個架構的設計，然後跟整個 EMS 的規格。所以這個確實是需要現在先釐清一下。
[16:38] 曾先生：好，我等一下馬上打電話問台電的承辦，跟他確認一下。好。
[16:44] 進金生：OK，謝謝。
[16:45] 曾先生：這問題很好，好。
[16:47] 進金生：好，然後另外……
[16:49] 曾先生：我們有效率的開會，因為其實你們問題很多，我後面還有事情。哪邊有……對你們核心、對你們核心利益、對你們有關鍵的，請你們就現在提出來跟我釐清。
[16:59] 進金生：好，OK。然後另外就是因為在資安的驗收文件上面有提到要有需要一個滲透的測試報告，那這個滲透測試報告一般都是委託第三方去進行啦，那它的費用也不低。那只是想要詢問一下，是不是真的需要去做到這樣子的 EMS 的安全防護報告的成績？
[17:25] 曾先生：要。
[17:26] 進金生：這個是需要的？
[17:27] 曾先生：對，因為之前有那個……中研院那邊的人，就是侵入了公家機關之後，然後用他的電腦去發布危險訊息。
[17:38] 進金生：哦，OK，好。所以這個是確實會需要提供？
[17:41] 曾先生：對對，我們有被攻擊過，其他地方的公家機構被攻擊過。你也不想中山大學 EMS 被抓包吧？
[17:50] 進金生：了解了解。那因為它的整個測試的範圍，是只有局限在 EMS 端？還是說它需要連現場的設備都……這些都需要去掃？因為它的掃描的範圍，一來是費用的問題，那二來是如果你要掃到一些既有的硬體設備的話，它也需要這些硬體設備商的一些配合。
[18:15] 曾先生：我覺得 EMS 就好，因為我們現場的資料基本上是走內網回傳到我們自己的 EMS 系統。
[18:23] 進金生：對。
[18:24] 曾先生：他們本身沒有自己有連外的功能。
[18:26] 進金生：OK，好好好。
[18:28] 曾先生：原則上我們這次更新就是以 EMS 的系統為主。比如說熱泵系統是其他人負責的，那它原則上就還是他負責。可是我們主要是它資料回傳到我們這端，我們 EMS 算總站的這個部分我們要把它處理好。大概核心點這樣，我不會無限擴大放。
[18:48] 進金生：OK，好。然後接下來就是……驗收負載的這個是運轉 4 小時以上，這個可能是……想要知道是以哪一條為主，就是自主運轉到 4 個小時以上，跟即使在晚上也能撐 4 小時以上？這可能是文字上面的一個……
[19:17] 曾先生：自主運轉 4 小時就是原本的微電網它怎麼用、原本的規劃怎麼用，它就去維持怎麼樣用電啊。
[19:25] 進金生：嗯，好。因為這個我是覺得應該也沒有什麼太大的問題。
[19:30] 曾先生：對啊，沒關係。
[19:33] 進金生：然後接下來是保固後的無縫要移轉到其他的管理單位……第 24 題。那這個就是其實先請教一下，如果說我們在維運的時間期滿之後，是不是有可能會更換維運商？那這個東西我們到時候 EMS 要如何去授權？這個部分。
[19:59] 曾先生：我就是要讓它無縫接軌啊！
[20:02] 進金生：嗯，OK。所以還是有可能會交由其他的維運商？
[20:10] 曾先生：我覺得這個問題是雙向性，你能保證你維運了 5 年之後你還想繼續維運嗎？
[20:16] 進金生：嗯嗯嗯嗯。
[20:17] 曾先生：你們公司難道不會收斂這部分的業務嗎？
[20:20] 進金生：會啊。
[20:21] 曾先生：對啊，那如果萬一發生這件事情的時候，我還是要保證大家你們要交出來啊。所以說這個……這個東西是合理的吧？當然如果你們的成本還有你們的維護的狀況很好，那當然也是繼續請你們維護啊。可是有時候問題就是先醜話先說前面，因為有時候不是你……有時候也許是我們校方這邊想換，OK那就換；有時候是你們不想做，那我們還是要找其他人啊。
[20:49] 進金生：是是是，理解。
[20:51] 曾先生：我覺得這個問題很合理吧。我們不是說一定要跟你……不是說做 5 年我們就一定要把你換掉，不是這種一定會，是有時候是你自己貴公司他們可能經營業務收縮減或怎麼樣，對不對？
[21:06] 進金生：好，了解。好，這個我們在內部說明一下。然後另外下面這邊就是主要是文件不同的狀況……
[21:15] 曾先生：那個我都修正了。
[21:16] 進金生：就是 6 台嘛？確定是 6 台？
[21:18] 曾先生：那個基地台燃料電池那個東西，那個是指那個通訊、那個中華電信的那個基地台，那個跟我們沒有關係啊。
[21:26] 進金生：哦，OK，中華電信的基地台。
[21:30] 曾先生：對。
[21:34] 曾先生：你們比較好奇你們第 28 題那個是在問什麼東西？編號 28。
[21:42] 進金生：就是說現在好像是需求書上面……
[21:50] 曾先生：有三份嘛，對不對？
[21:52] 進金生：對，有三份。
[21:53] 曾先生：我上面裡頭有寫，我上面有寫優先權的部分。
[21:58] 進金生：對對對。
[22:00] 曾先生：我的意思是說，就是說假設你今天設定一個東西，它假如是有牴觸的時候，你應該先……就是說你在看規格書的時候，你應該是要先從第三份，就是最新的這一份的時候去看目前調整的狀況是怎麼樣。那當然有些東西畢竟那個內容的比例量差很多嘛，所以說我們一定是最新的、一定是越細、就是越符合我們需求。可是舊的部分可能因一些滾動式修正的部分他有調整，所以說我們要配合調整的部分。我是怕說到時候你三份的時候如果有起衝突的時候，你會不知道以哪一份作為依據的時候的基準，所以說我才先以最新這本作為優先權。
[22:41] 進金生：哦哦。
[22:42] 曾先生：那如果你要把你整理成一份的話，你覺得我要在這麼短時間裡頭再寫一個整體的企劃書，你不覺得難度有點高嗎？
[22:48] 進金生：了解了解。那到時候如果契約公告之後，它會是以整理完的那一份為主嗎？
[22:58] 曾先生：沒有，就跟我你現在公開閱覽看到的東西一模一樣。
[23:02] 進金生：哦，是一樣，OK，OK。所以就是我們在這邊第一份企劃書需求書裡面沒有提到的部分，我們還是要接著去看第二份跟第三份有寫什麼。
[23:16] 曾先生：對，你稍微還是要閱讀一下、還是要看一下。對啊。
[23:20] 進金生：好，了解。那額外再詢問一下，不好意思，就是本案它會有罰款的部分嗎？
[23:28] 曾先生：罰款的部分契約裡頭有規定了。就是如果你履約延期的話，罰款上限是 20%。
[23:36] 進金生：嗯嗯嗯。
[23:37] 曾先生：可是如果你們有一些……貴公司有標過工程嗎？
[23:42] 進金生：有有有。
[23:45] 曾先生：對啊，那你一些履約的部分，你們文件遲交啊，或者什麼東西，該罰的不是……這不是天經地義的事情嗎？
[23:52] 進金生：對，因為有一些好像會額外再有自己的想法，那他們就會另外再寫條款。
[24:02] 曾先生：不會，我全部……我給你們罰款的東西我全部都有列出來了。我全部都有列出來了。你可以看你在那個契約書裡面的契約裡頭有寫之外，然後還有那個公共工程施工階段權責分工表裡面也會有寫。當然就是罰一些文書的部分啦，就是說要叫你繳交你沒有交，然後你什麼東西沒有給。
[24:31] 曾先生：然後當然裡頭還有一個比較特別的罰條也提醒你們一下，就是說假設因為你們在施工的過程中造成可能操場的……就是天涯海角的損毀，可能是因為這個工程造成損毀的話，那賠償的上限就是本案的金額。就比如說你可能今天裝了鋰電池，在裝鋰電池的過程中，然後造成我們其他機關的損毀或怎麼樣，它會有個賠償金額這樣子，上限就是這個案子的金額。
[24:59] 進金生：就會變成 100% 這樣子？
[25:02] 曾先生：對對對，我們不會說無條件上限嘛！比如說你把整個中山大學都燒掉了，我不會叫你賠整間中山大學，就賠 9,500 萬這樣子。
[25:10] 進金生：OK。
[25:11] 曾先生：因為這個合理啦，合理吧？
[25:15] 進金生：對，因為曾先生不好意思，因為現在是我們在契約的第 19 條的部分有看到說都沒有勾選，那它沒有勾選意思……
[25:23] 曾先生：有，我勾了！契約價金總額！
[25:26] 進金生：好好，謝謝謝謝！
[25:28] 曾先生：我會講……因為你們擔心的點……契約部分其實我都有在那天在開會的時候，現場都有請你們有提，你們契約現場有提過文書的部分有提過事情東西我都記錄下來，我全部都修正完畢了。
[25:45] 曾先生：所以我建議你們如果要問的話，問你們跟公司你們切身利益相關的。現在這個時間點你們可以以這個部分為主，文書的部分的話除非你們像你剛剛複合一些事情，你可以再問一次沒有關係。多問的話弄清楚就好了，好。
[26:01] 進金生：好好，那今天問題可能就先問到這邊好了。
[26:09] 曾先生：好，OK，那你再討論一下，我趕快問看台電那個部分，好。
[26:13] 進金生：OK，謝謝曾先生。
[26:15] 曾先生：好，OK，掰掰。
[26:16] 進金生：好，掰掰。
```

---

## 📋 會後追蹤事項（Action Items）

1. **契約第 19 條校對**：正式招標公告發布時，法務室第一時間下載契約核對：
   - 第 19 條 (三) 智財權是否已修正為「機關有權永久無償利用該著作財產權」及「客製化部分讓與」。
   - 第 19 條 (八) 2 損害賠償上限是否確實勾選「契約價金總額」。
2. **EMS 報價策略定錨**：
   - 既有系統若難以整合，直接採「新建全功能 EMS」方案報價，避免綁在舊原廠。
   - 滲透測試費用僅編列對外 EMS 系統，不需包含現場 OT 設備。
   - 台電輔助服務不列入需實際取證及代操的額外高額成本（僅預留功能）。
3. **現勘盤點重點**：
   - 配合校方走訪全校 32 處光纖路由器節點，掌握真實電表與通訊介面。
   - 充電樁確認以 6 座進行機電線路與設備估價。
