<!DOCTYPE html>
<html lang="zh-Hant" data-consulting-theme="hybrid">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns=%27http://www.w3.org/2000/svg%27 viewBox=%270 0 64 64%27%3E%3Crect width=%2764%27 height=%2764%27 rx=%278%27 fill=%27%23051C2C%27/%3E%3Cpath d=%27M12 48h10V30H12zm15 0h10V18H27zm15 0h10V8H42z%27 fill=%27%230077C8%27/%3E%3Cpath d=%27M12 24l15-10 15 6 10-12%27 stroke=%27%23D97706%27 stroke-width=%273.5%27 fill=%27none%27 stroke-linecap=%27round%27/%3E%3C/svg%3E">
<title>國立中山大學微電網建置統包工程（115YL006 正式公告版）無雜訊顧問決策簡報｜進能服 6692</title>
<meta name="description" content="採用前 BCG 顧問森秀明《無雜訊簡報製作法》8 種邏輯版型與三大管顧視覺系統（McKinsey・BCG・Accenture），全面定錨 2026/09/29 正式公告（115YL006，預算 9,500 萬），標示新增工項與條款衝突，並單獨設立 Part 7 內部討論議題專區（D1~D22）。">

<style>
/* ==========================================================================
   ZERO-NOISE TRI-CONSULTING DESIGN SYSTEM (McKinsey / BCG / Accenture)
   遵循三大鐵律：
   1. 形式追隨邏輯（8 種無雜訊簡報版型標定）
   2. 由上而下行動結論置頂（① 主張 Action Title ➔ ② 證據 Evidence）
   3. 視覺降噪（單頁嚴格控制在 3 色系內：主色 + 中性灰階基準 + 單一焦點強調色）
   ========================================================================== */
:root {
  /* McKinsey Default Authority Palette */
  --zn-primary: #051C2C;        /* 麥肯錫深海藍 Deep Navy */
  --zn-primary-mid: #0F2942;    /* 次深海藍 */
  --zn-accent: #0077C8;         /* 科技亮藍 Focal Accent */
  --zn-accent-soft: #EBF5FF;    /* 焦點淺藍底 */
  --zn-focus-amber: #B45309;    /* 關鍵結論琥珀金 */
  --zn-focus-amber-bg: #FEF3C7; /* 關鍵結論淺金底 */
  --zn-alert: #B91C1C;          /* 致命衝突警示紅 (僅用於衝突焦點) */
  --zn-alert-bg: #FEF2F2;       /* 警示極淺紅底 */

  /* Neutral Baseline Grayscale (消除彩虹視覺雜訊) */
  --ink: #0F172A;               /* 炭黑主字色 */
  --ink-secondary: #334155;     /* 次要內文字色 */
  --muted: #64748B;             /* 輔助灰階 */
  --line: #CBD5E1;              /* 1pt 結構分隔線 */
  --line-light: #E2E8F0;        /* 表格細分隔線 */
  --paper: #F8FAFC;             /* 顧問簡報純淨極淺灰底 */
  --card: #FFFFFF;              /* 純白卡片底 */
  --surface-muted: #F1F5F9;     /* 基準對照灰階底 */

  /* Legacy compatibility aliases mapped to Zero-Noise tokens */
  --blue: var(--zn-primary);
  --blue-d: var(--zn-primary-mid);
  --blue-dd: var(--zn-primary);
  --blue-soft: var(--zn-accent-soft);
  --teal: var(--zn-accent);
  --teal-d: var(--zn-primary-mid);
  --teal-soft: var(--zn-accent-soft);
  --amber: var(--zn-focus-amber);
  --amber-soft: var(--zn-focus-amber-bg);
  --coral: var(--zn-alert);
  --coral-soft: var(--zn-alert-bg);
  --green: #15803D;
  --green-soft: #F0FDF4;
  --purple: var(--zn-primary-mid);
  --purple-soft: var(--surface-muted);
  --grey: #94A3B8;
  --grey-soft: #F1F5F9;
}

/* Global Theme Override: BCG 波士頓森綠 */
html[data-consulting-theme="bcg"] {
  --zn-primary: #004F32;
  --zn-primary-mid: #065F46;
  --zn-accent: #10B981;
  --zn-accent-soft: #ECFDF5;
}

/* Global Theme Override: Accenture 埃森哲科技紫 */
html[data-consulting-theme="accenture"] {
  --zn-primary: #1E1B4B;
  --zn-primary-mid: #312E81;
  --zn-accent: #8B5CF6;
  --zn-accent-soft: #F5F3FF;
}

/* Per-Slide Consulting Style Scoping (when in Hybrid mode) */
html[data-consulting-theme="hybrid"] .slide[data-style="bcg"] {
  --zn-primary: #004F32;
  --zn-primary-mid: #065F46;
  --zn-accent: #059669;
  --zn-accent-soft: #ECFDF5;
}
html[data-consulting-theme="hybrid"] .slide[data-style="accenture"] {
  --zn-primary: #1E1B4B;
  --zn-primary-mid: #312E81;
  --zn-accent: #7C3AED;
  --zn-accent-soft: #F5F3FF;
}

*{margin:0;padding:0;box-sizing:border-box}
body{
  font-family:"Noto Sans TC","Microsoft JhengHei","PingFang TC",system-ui,sans-serif;
  background:var(--paper); color:var(--ink); line-height:1.52;
  -webkit-font-smoothing:antialiased;
}

/* ---------- top bar ---------- */
.topbar{
  position:fixed; top:0; left:0; right:0; z-index:50; height:54px;
  display:flex; align-items:center; gap:8px; padding:0 16px;
  background:var(--zn-primary); color:#fff;
  border-bottom:3px solid var(--zn-accent);
  box-shadow:0 2px 10px rgba(5,28,44,.18);
}
.topbar .brand{display:flex; align-items:center; gap:9px; margin-right:8px; white-space:nowrap; text-decoration:none}
.topbar .brand .mk{flex:0 0 24px}
.topbar .brand .tx{font-weight:800; font-size:.84rem; letter-spacing:.02em; color:#fff; line-height:1.15}
.topbar .brand .tx small{display:block; font-weight:600; font-size:.64rem; letter-spacing:.06em; color:#93C5FD}
.topnav{display:flex; gap:3px; flex:1; min-width:0; overflow-x:auto; scrollbar-width:none}
.topnav::-webkit-scrollbar{display:none}
.topnav a{
  text-decoration:none; color:#CBD5E1; font-size:.77rem; font-weight:600;
  padding:5px 8px; border-radius:3px; white-space:nowrap; border:1px solid transparent;
  transition:all .15s ease;
}
.topnav a:hover{color:#fff; background:rgba(255,255,255,.12)}
.topnav a.active{color:#fff; background:var(--zn-accent); font-weight:700}
.topbar-actions{display:flex; align-items:center; gap:6px; white-space:nowrap}
.theme-select{
  background:rgba(255,255,255,.12); color:#fff; border:1px solid rgba(255,255,255,.28);
  border-radius:3px; padding:4px 7px; font-size:.72rem; font-weight:700; cursor:pointer;
}
.theme-select option{color:#0F172A; background:#fff}
.btn-pptx{
  display:inline-flex; align-items:center; gap:4px;
  background:#D97706; color:#fff; text-decoration:none;
  font-size:.73rem; font-weight:800; padding:5px 10px; border-radius:3px;
  border:1px solid #F59E0B; transition:all .15s ease;
}
.btn-pptx:hover{background:#B45309}
@media(max-width:1280px){.theme-select{display:none}}
@media(max-width:960px){.topbar .brand .tx{font-size:.75rem} .btn-pptx span.hide-sm{display:none}}

/* ---------- views / slides (16:9 Consulting Canvas Discipline) ---------- */
.view{display:none}
.view.active{display:block}
.slide{
  display:none; min-height:100vh; padding:68px 44px 78px;
  max-width:1440px; margin:0 auto; flex-direction:column;
}
.slide.active{display:flex}

/* ---------- Zero-Noise Top-Down Header (① 主張 ➔ ② 證據) ---------- */
.slide-header{
  display:flex; justify-content:space-between; align-items:flex-start; gap:18px;
  margin-bottom:14px; padding-bottom:12px; border-bottom:2px solid var(--zn-primary);
}
.eyebrow{
  display:flex; align-items:center; gap:8px; flex-wrap:wrap;
  font-size:.73rem; font-weight:800; letter-spacing:.08em; color:var(--zn-accent);
  text-transform:uppercase; margin-bottom:5px;
}
.slide-header h1,.slide-header h2{
  font-size:clamp(1.25rem,2.2vw,1.68rem); line-height:1.32; font-weight:900;
  max-width:46em; color:var(--zn-primary); letter-spacing:-.01em;
}
/* Remove decorative gradient bar under h1 to keep strict Zero-Noise consulting line */
.slide-header h1::after,.slide-header h2::after{display:none}
.slide-header .sub{
  margin-top:6px; color:var(--ink-secondary); font-size:.86rem; max-width:72em;
  line-height:1.5; font-weight:600; background:var(--surface-muted);
  padding:5px 10px; border-left:3px solid var(--zn-accent); border-radius:0 3px 3px 0;
}

/* De-noised Flags: Only 1 Primary Archetype Badge + Muted Neutral Tags */
.flags{display:flex; gap:6px; flex-wrap:wrap; justify-content:flex-end; align-content:flex-start; max-width:320px}
.flag{
  font-size:.7rem; font-weight:700; padding:4px 9px; border-radius:2px; white-space:nowrap;
  background:var(--surface-muted); color:var(--ink-secondary); border:1px solid var(--line);
}
/* First flag or archetype flag gets primary consulting authority styling */
.flag:first-child, .flag.archetype{
  background:var(--zn-primary); color:#fff; border-color:var(--zn-primary); font-weight:800;
}
/* Only critical alert flag gets subtle red border */
.flag.coral{
  background:var(--zn-alert-bg); color:var(--zn-alert); border-color:#FCA5A5; font-weight:800;
}

/* ---------- Zero-Noise Structural Visual Banners (8 Archetypes) ---------- */
.zn-logic-strip{
  display:flex; align-items:center; justify-content:space-between; gap:10px;
  background:var(--zn-primary); color:#fff; padding:6px 14px; border-radius:3px;
  font-size:.78rem; font-weight:700; letter-spacing:.02em;
}
.zn-logic-strip .zn-arch-name{color:#93C5FD; font-weight:800}
.zn-chevron-flow{
  display:grid; grid-template-columns:repeat(auto-fit,minmax(160px,1fr)); gap:8px;
  margin-bottom:2px;
}
.zn-chevron-step{
  background:var(--surface-muted); border:1px solid var(--line); border-left:4px solid var(--zn-primary);
  padding:7px 12px; font-size:.8rem; font-weight:800; color:var(--zn-primary);
  display:flex; align-items:center; justify-content:space-between;
}
.zn-chevron-step.focus{
  background:var(--zn-accent-soft); border-left-color:var(--zn-accent); color:var(--zn-primary);
}
.zn-chevron-step::after{content:"▸"; color:var(--muted); font-size:.95rem}
.zn-chevron-step:last-child::after{content:"✔"; color:var(--zn-accent)}

.slide-body{flex:1; display:flex; flex-direction:column; gap:13px}
.slide-foot{
  display:flex; justify-content:space-between; align-items:center; gap:16px;
  margin-top:14px; padding-top:9px; border-top:1px solid var(--line);
  font-size:.72rem; color:var(--muted);
}
.slide-foot .pageno{white-space:nowrap; font-weight:800; color:var(--zn-primary)}

/* ---------- layout grids ---------- */
.two-col{display:grid; grid-template-columns:1fr 1fr; gap:16px; align-items:stretch}
.three-col{display:grid; grid-template-columns:repeat(3,1fr); gap:14px}
.four-col{display:grid; grid-template-columns:repeat(4,1fr); gap:12px}
.five-col{display:grid; grid-template-columns:repeat(5,1fr); gap:10px}
.split-45{display:grid; grid-template-columns:45% 1fr; gap:16px; align-items:start}
.split-55{display:grid; grid-template-columns:1fr 45%; gap:16px; align-items:start}
.split-img-right{display:grid; grid-template-columns:1.15fr .85fr; gap:16px; align-items:start}
.split-img-left{display:grid; grid-template-columns:.85fr 1.15fr; gap:16px; align-items:start}

@media(max-width:1050px){
  .slide{padding:66px 16px 86px}
  .two-col,.three-col,.four-col,.five-col,.split-45,.split-55,.split-img-right,.split-img-left{grid-template-columns:1fr}
}

/* ---------- De-noised Consulting Components (Bento Cards & Callouts) ---------- */
.card{
  background:var(--card); border:1px solid var(--line); border-top:3px solid var(--zn-primary);
  border-radius:3px; padding:13px 16px; box-shadow:0 1px 4px rgba(15,23,42,.03);
}
/* Neutralize rainbow cards: all standard cards use primary or neutral slate; only coral/alert gets red */
.card.teal, .card.blue, .card.purple, .card.green{border-top-color:var(--zn-primary)}
.card.amber{border-top-color:var(--zn-focus-amber)}
.card.coral{border-top-color:var(--zn-alert); background:var(--zn-alert-bg)}
.card.grey{border-top-color:var(--muted); background:var(--surface-muted)}
.card h3{font-size:.92rem; font-weight:800; margin-bottom:6px; color:var(--zn-primary)}
.card.coral h3{color:var(--zn-alert)}
.card p{font-size:.84rem; color:var(--ink-secondary); line-height:1.52}
.card ul{padding-left:18px; margin-top:6px; font-size:.83rem; color:var(--ink-secondary); line-height:1.55}
.card ul li{margin-bottom:3px}

/* Metrics: Neutral baseline by default, focal accent for key highlights */
.metric{
  border-radius:3px; padding:12px 14px; border:1px solid var(--line);
  background:#fff; border-left:4px solid var(--zn-primary);
}
.metric .k{font-size:clamp(1.25rem,2vw,1.65rem); font-weight:900; line-height:1.15; color:var(--zn-primary); font-variant-numeric:tabular-nums}
.metric .t{font-size:.78rem; color:var(--ink-secondary); margin-top:5px; line-height:1.42}
.metric.coral{border-left-color:var(--zn-alert); background:var(--zn-alert-bg)}
.metric.coral .k{color:var(--zn-alert)}
.metric.amber{border-left-color:var(--zn-focus-amber); background:#FFFBEB}
.metric.amber .k{color:var(--zn-focus-amber)}
.metric.green, .metric.teal, .metric.purple{border-left-color:var(--zn-primary)}
.metric.green .k, .metric.teal .k, .metric.purple .k{color:var(--zn-primary)}

/* Consulting Executive Summary Callout */
.big-callout{
  background:var(--zn-primary); color:#fff;
  border-left:6px solid var(--zn-accent); border-radius:3px; padding:15px 20px;
}
.big-callout.alert{
  background:#1E293B; border-left-color:var(--zn-alert);
}
.big-callout.success{
  background:var(--zn-primary); border-left-color:#10B981;
}
.big-callout .label{font-size:.7rem; letter-spacing:.1em; color:#93C5FD; font-weight:800; margin-bottom:4px; text-transform:uppercase}
.big-callout.alert .label{color:#FCA5A5}
.big-callout .answer{font-size:clamp(1.02rem,1.8vw,1.28rem); font-weight:800; line-height:1.35}
.big-callout .more{margin-top:6px; font-size:.84rem; color:#E2E8F0; line-height:1.52}

/* ---------- Zero-Noise Consulting Table (Strict 3-Color Discipline) ---------- */
.table-wrap{
  background:#fff; border:1px solid var(--line); border-radius:3px;
  overflow-x:auto; margin-bottom:2px;
}
table{width:100%; border-collapse:collapse; font-size:.83rem; min-width:620px}
th{
  background:var(--zn-primary); color:#fff; text-align:left; font-weight:700;
  padding:8px 11px; white-space:nowrap; font-size:.79rem; letter-spacing:.02em;
  border-bottom:2px solid var(--zn-primary);
}
td{padding:7px 11px; border-bottom:1px solid var(--line-light); vertical-align:top; color:var(--ink-secondary)}
tr:last-child td{border-bottom:none}
/* Baseline comparison rows stay clean white / subtle slate */
tbody tr:nth-child(even){background:#F8FAFC}
tbody tr:hover{background:#F1F5F9}
td.num,th.num{text-align:right; font-variant-numeric:tabular-nums}
td.ctr,th.ctr{text-align:center}

/* ONLY the focal rows get highlighted! */
/* 1. Strategic Focus Row (.hl-row) -> Consulting Soft Accent / Amber Gold */
.hl-row{background:var(--zn-accent-soft) !important; border-left:4px solid var(--zn-accent)}
.hl-row td{color:var(--ink); font-weight:700}

/* 2. Critical Conflict / Risk Row (.bad-row) -> High-Contrast Alert Highlight */
.bad-row{background:var(--zn-alert-bg) !important; border-left:4px solid var(--zn-alert)}
.bad-row td{color:var(--ink)}

/* 3. Resolved / Baseline Positive Row (.good-row) -> De-noised calm neutral with subtle left bar (no bright green flood!) */
.good-row{background:#FFFFFF !important; border-left:4px solid #64748B}

.table-toggle{
  display:block; width:100%; padding:7px 12px; border:0; border-top:1px solid var(--line);
  background:var(--surface-muted); color:var(--zn-primary); text-align:left; font:700 .76rem inherit; cursor:pointer;
}
.table-toggle:hover{background:#E2E8F0}
.table-extra{display:none}
.table-wrap.expanded .table-extra{display:table-row}

/* De-noised Chips & Diff Tags: Baseline is Neutral Gray; Only Conflict/New is Accented */
.chip{
  display:inline-block; font-size:.68rem; font-weight:700; padding:1px 7px;
  border-radius:2px; white-space:nowrap;
  background:var(--surface-muted); color:var(--ink-secondary); border:1px solid var(--line);
}
.chip.coral{background:var(--zn-alert-bg); color:var(--zn-alert); border-color:#FCA5A5; font-weight:800}
.chip.amber{background:var(--zn-focus-amber-bg); color:var(--zn-focus-amber); border-color:#FCD34D; font-weight:800}

.diff-tag{
  display:inline-block; font-size:.66rem; font-weight:800; padding:1px 6px;
  border-radius:2px; margin-right:4px; text-transform:uppercase;
}
/* Before & Resolved use calm neutral gray/slate so they don't compete with active conflicts */
.diff-tag.before{background:#F1F5F9; color:#475569; border:1px solid #CBD5E1}
.diff-tag.after{background:#F1F5F9; color:#0F172A; border:1px solid #94A3B8}
/* Active Conflict & Newly Injected Scope get the focal highlight */
.diff-tag.conflict{background:var(--zn-focus-amber-bg); color:#92400E; border:1px solid #F59E0B}
.diff-tag.newitem{background:var(--zn-alert-bg); color:var(--zn-alert); border:1px solid #F87171}

/* Consulting Key Takeaway / So-What Bars */
.note, .tip{
  background:var(--surface-muted); border-left:4px solid var(--zn-primary);
  padding:9px 13px; font-size:.83rem; border-radius:0 3px 3px 0; color:var(--ink-secondary);
}
.warn{
  background:var(--zn-alert-bg); border-left:4px solid var(--zn-alert);
  padding:9px 13px; font-size:.83rem; border-radius:0 3px 3px 0; color:#7F1D1D;
}

/* Evidence Figure Box */
.fig{
  background:#fff; border:1px solid var(--line); border-top:3px solid var(--zn-primary);
  border-radius:3px; padding:10px 12px; position:relative;
}
.fig .cap{font-size:.74rem; color:var(--muted); margin-top:6px; text-align:left; line-height:1.38}
.fig .figtitle{font-size:.82rem; font-weight:800; margin-bottom:6px; color:var(--zn-primary); display:flex; justify-content:space-between; align-items:center}
.fig .figtitle .hint-zoom{font-size:.68rem; font-weight:700; color:var(--zn-primary); background:var(--surface-muted); border:1px solid var(--line); padding:1px 6px; border-radius:2px; cursor:pointer}
.fig img{display:block; width:100%; height:auto; border-radius:2px; object-fit:contain; background:#0F172A; max-height:360px; cursor:zoom-in}

/* ---------- home view (Consulting Executive Cover) ---------- */
.home{min-height:100vh}
.hero{
  position:relative; overflow:hidden; color:#fff;
  background:var(--zn-primary);
  border-bottom:4px solid var(--zn-accent);
  padding:88px 48px 44px;
}
.hero .inner{max-width:1420px; margin:0 auto; position:relative; z-index:2}
.hero .kicker{
  display:inline-block; font-size:.76rem; font-weight:800; letter-spacing:.12em;
  color:#93C5FD; border-left:3px solid var(--zn-accent); padding-left:10px;
}
.hero h1{font-size:clamp(1.65rem,3.4vw,2.45rem); font-weight:900; line-height:1.25; margin-top:12px; max-width:38em}
.hero .lede{margin-top:14px; max-width:68em; font-size:.92rem; color:#E2E8F0; line-height:1.65}
.hero .herometa{margin-top:18px; display:flex; gap:8px; flex-wrap:wrap}
.hero .herometa span{
  font-size:.73rem; font-weight:700; background:rgba(255,255,255,.1);
  border:1px solid rgba(255,255,255,.22); padding:4px 11px; border-radius:2px; color:#E2E8F0;
}
.hero .herometa span.highlight{background:var(--zn-alert); border-color:#F87171; color:#fff; font-weight:800}
.hero .herometa span.amber-hl{background:#B45309; border-color:#F59E0B; color:#fff; font-weight:800}
.hero .herometa span.green-hl{background:rgba(255,255,255,.15); border-color:#93C5FD; color:#fff}
.hero .deco{position:absolute; right:-60px; top:-40px; width:840px; opacity:.12; pointer-events:none; z-index:1}
@media(max-width:1000px){.hero{padding:76px 18px 36px}}
.homebody{max-width:1420px; margin:0 auto; padding:26px 44px 52px}
@media(max-width:1000px){.homebody{padding:20px 18px 42px}}

.part-cards{display:grid; grid-template-columns:repeat(auto-fit,minmax(260px,1fr)); gap:14px}
.part-card{
  display:block; text-decoration:none; color:var(--ink); background:#fff;
  border:1px solid var(--line); border-top:4px solid var(--zn-primary); border-radius:3px; padding:18px;
  transition:transform .15s ease, box-shadow .15s ease; position:relative;
}
.part-card:hover{transform:translateY(-3px); box-shadow:0 8px 20px rgba(15,23,42,.08)}
.part-card.c7{border-top-color:var(--zn-alert); background:var(--zn-alert-bg)}
.part-card .pc-eyebrow{font-size:.7rem; font-weight:800; letter-spacing:.1em; color:var(--muted)}
.part-card.c7 .pc-eyebrow{color:var(--zn-alert)}
.part-card h2{font-size:1.08rem; font-weight:800; margin:6px 0; line-height:1.35; color:var(--zn-primary)}
.part-card.c7 h2{color:var(--zn-alert)}
.part-card p{color:var(--ink-secondary); font-size:.82rem; line-height:1.52}
.part-card .pc-flags{margin-top:10px; display:flex; gap:5px; flex-wrap:wrap}
.part-card .pc-go{margin-top:12px; font-weight:800; color:var(--zn-primary); font-size:.8rem}
.part-card.c7 .pc-go{color:var(--zn-alert)}
.part-card .pc-icon{position:absolute; right:14px; top:14px; opacity:.45}

.quick-spec-grid{display:grid; grid-template-columns:repeat(auto-fit,minmax(200px,1fr)); gap:12px; margin-top:20px}
.home-foot{padding-top:18px; font-size:.73rem; color:var(--muted); border-top:1px solid var(--line); margin-top:26px; line-height:1.75}

/* ---------- map & simulator ---------- */
.map-panel{background:#fff; border:1px solid var(--line); border-top:3px solid var(--zn-primary); border-radius:3px; padding:16px; margin-top:20px}
.map-header{display:flex; justify-content:space-between; align-items:center; margin-bottom:10px; flex-wrap:wrap; gap:8px}
.map-title{font-size:1rem; font-weight:800; color:var(--zn-primary)}
.map-tags{display:flex; gap:6px; flex-wrap:wrap}
#campus-map{height:420px; width:100%; border-radius:2px; border:1px solid var(--line); z-index:10}

.sim-container{background:#fff; border:1px solid var(--line); border-top:3px solid var(--zn-primary); border-radius:3px; padding:16px; margin-bottom:16px}
.sim-controls{display:flex; gap:6px; flex-wrap:wrap; margin-bottom:14px}
.sim-btn{padding:7px 14px; border:1px solid var(--line); border-radius:2px; background:var(--paper); color:var(--ink); font-weight:700; font-size:.8rem; cursor:pointer}
.sim-btn:hover{background:var(--surface-muted)}
.sim-btn.active{background:var(--zn-primary); color:#fff; border-color:var(--zn-primary)}
.sim-canvas{background:#0F172A; border-radius:3px; padding:18px; color:#fff}
.sim-grid{display:grid; grid-template-columns:repeat(4,1fr); gap:12px; text-align:center}
@media(max-width:850px){.sim-grid{grid-template-columns:1fr 1fr}}
.sim-node{background:rgba(255,255,255,.05); border:1px solid rgba(255,255,255,.15); border-radius:3px; padding:12px}
.sim-node.active{border-color:#38BDF8; background:rgba(56,189,248,.12)}
.sim-node.standby{opacity:.45}
.sim-node.alert{border-color:#F87171; background:rgba(248,113,113,.18)}
.sim-node-title{font-size:.75rem; color:#93C5FD; font-weight:700; margin-bottom:4px}
.sim-node-val{font-size:1.12rem; font-weight:900; font-variant-numeric:tabular-nums}
.sim-node-sub{font-size:.69rem; opacity:.8; margin-top:2px}
.sim-status-box{margin-top:12px; padding:10px 14px; background:rgba(255,255,255,.06); border-left:3px solid #38BDF8; font-size:.83rem; line-height:1.52}

/* ---------- lightbox modal ---------- */
.lightbox-modal{display:none; position:fixed; top:0; left:0; right:0; bottom:0; z-index:100; background:rgba(5,28,44,.94); padding:30px; align-items:center; justify-content:center; flex-direction:column}
.lightbox-modal.active{display:flex}
.lightbox-content{max-width:92vw; max-height:84vh; position:relative; display:flex; flex-direction:column; align-items:center}
.lightbox-content img{max-width:100%; max-height:78vh; object-fit:contain; border-radius:3px; background:#0F172A}
.lightbox-caption{color:#fff; margin-top:12px; font-size:.88rem; text-align:center; max-width:800px; line-height:1.4}
.lightbox-close{position:absolute; top:-36px; right:0; color:#fff; font-size:1.8rem; background:none; border:none; cursor:pointer; font-weight:700}

/* ---------- bottom controls ---------- */
.deckbar{position:fixed; left:0; right:0; bottom:0; z-index:50; pointer-events:none; display:none}
.progress{height:4px; background:#CBD5E1}
.progress .fill{height:100%; width:0%; background:var(--zn-primary); transition:width .2s ease}
.hint{position:absolute; left:20px; bottom:12px; font-size:.72rem; color:var(--muted); background:rgba(255,255,255,.96); padding:4px 10px; border-radius:2px; border:1px solid var(--line)}
.ctrl{position:absolute; right:16px; bottom:10px; display:flex; align-items:center; gap:6px; pointer-events:auto}
.ctrl .counter{font-size:.76rem; color:var(--zn-primary); font-weight:800; background:rgba(255,255,255,.96); border:1px solid var(--line); padding:4px 10px; border-radius:2px; font-variant-numeric:tabular-nums}
.ctrl button{
  width:30px; height:30px; border:1px solid var(--line); background:rgba(255,255,255,.96);
  border-radius:2px; cursor:pointer; font-size:1rem; color:var(--zn-primary); font-weight:800;
  display:flex; align-items:center; justify-content:center;
}
.ctrl button:hover{background:var(--zn-primary); color:#fff}
@media(max-width:800px){.hint{display:none}}
.custom-pin{background:none; border:none}
</style>

<link rel="stylesheet" href="https://unpkg.com/leaflet@1.9.4/dist/leaflet.css" />
<script src="https://unpkg.com/leaflet@1.9.4/dist/leaflet.js"></script>
</head>
<body>

<!-- ================= TOP BAR ================= -->
<div class="topbar">
  <a class="brand" href="#home">
    <svg class="mk" width="24" height="24" viewBox="0 0 26 26" aria-hidden="true">
      <rect x="0" y="0" width="12" height="12" rx="1" fill="#0077C8"/>
      <rect x="14" y="0" width="12" height="12" rx="1" fill="#38BDF8"/>
      <rect x="0" y="14" width="12" height="12" rx="1" fill="#94A3B8"/>
      <rect x="14" y="14" width="12" height="12" rx="1" fill="#D97706"/>
    </svg>
    <div class="tx">進能服 6692<small>無雜訊顧問簡報 (115YL006 正式公告)</small></div>
  </a>
  <nav class="topnav">
    <a href="#home" data-nav="home">總覽封面</a>
    <a href="#p1" data-nav="p1">Part 1 背景與評選 (5)</a>
    <a href="#p2" data-nav="p2">Part 2 架構與機電 (6)</a>
    <a href="#p3" data-nav="p3">Part 3 調度與維運 (5)</a>
    <a href="#p4" data-nav="p4">Part 4 契約與衝突 (5)</a>
    <a href="#p5" data-nav="p5">Part 5 決策與預算 (3)</a>
    <a href="#p6" data-nav="p6">Part 6 EMS與光纖 (4)</a>
    <a href="#p7" data-nav="p7" style="color:#FCA5A5; font-weight:800;">Part 7 內部討論專區 (6)</a>
  </nav>
  <div class="topbar-actions">
    <select class="theme-select" id="consultingThemeSelect" onchange="document.documentElement.setAttribute('data-consulting-theme', this.value)" title="切換三大管顧視覺主題">
      <option value="hybrid">顧問風格：Hybrid 混血模式</option>
      <option value="mckinsey">McKinsey 麥肯錫深海藍</option>
      <option value="bcg">BCG 波士頓森綠</option>
      <option value="accenture">Accenture 埃森哲科技紫</option>
    </select>
    <a class="btn-pptx" href="assets/NSYSU_Microgrid_ZeroNoise_Briefing.pptx" download title="下載 16:9 無雜訊顧問簡報 PPTX 檔">
      📥 <span class="hide-sm">下載無雜訊</span> PPTX
    </a>
  </div>
</div>

<!-- ================= HOME VIEW ================= -->
<div class="view active home" id="view-home">
  <div class="hero">
    <svg class="deco" viewBox="0 0 900 520" aria-hidden="true">
      <g stroke="#fff" stroke-width="1.5" fill="none">
        <rect x="180" y="40" width="640" height="380" rx="4"/>
        <line x1="180" y1="120" x2="820" y2="120"/>
        <line x1="500" y1="120" x2="500" y2="420"/>
        <line x1="180" y1="270" x2="820" y2="270"/>
      </g>
    </svg>
    <div class="inner">
      <div class="kicker">ZERO-NOISE CONSULTING SYSTEM (McKinsey・BCG・Accenture) × 2026/09/29 正式公告版 (115YL006)</div>
      <h1>① 核心主張：中山大學微電網統包案預算已統一調升為 9,500 萬且賠償 100% 封頂，建議採「積極備標＋等標期書面拆解估驗款與光纖/ATS地雷」雙軌推進</h1>
      <p class="lede">
        本平台已全面套用前 BCG 顧問森秀明<strong>《無雜訊簡報製作法（8 種邏輯簡報版型）》</strong>與三大管顧視覺規範（結論置頂 Action Title、基準灰階化、單一焦點強調色），並以 <strong>2026/09/29 正式公告全套 19 份文件</strong>為唯一基準：<br>
        <strong>② 關鍵證據與衝突定錨：</strong> (1) <strong>【四大已入約利多】</strong> 總預算統一調升為 <strong>9,500 萬元（+300萬）</strong>、契約第 19 條賠償上限勾選 <strong>100% 契約總額</strong>、智財權改勾<strong>永久無償使用權</strong>、國研光電統一 <strong>135kWp</strong> 並釋出《18-單線圖》與《19-光纖圖》；(2) <strong>【四大正式公告突襲與衝突（詳列 Part 7 內部討論 D1~D22）】</strong> 需求書 p.17 突增<strong>「全校同規模光纖重拉＋10台老舊發電機ATS更新」</strong>、評選須知 p.3 新增<strong>「雙GFM PCS虛擬慣量實績」</strong>、採購契約第 5 條<strong>「漏勾工程估驗款（9,000萬墊資風險）」</strong>、投標須知第 16 點<strong>「電氣設備須台製未修正」</strong>。
      </p>
      <div class="herometa">
        <span class="green-hl">✔ 正式預算統一：9,500 萬 (+300萬)</span>
        <span class="green-hl">✔ 契約第19條：賠償 100% 封頂 &amp; 智財使用權</span>
        <span class="highlight">🚨 致命漏勾：契約第5條未勾「工程估驗款」</span>
        <span class="highlight">🚨 突襲新增：全校 EMS 光纖重拉 ＋ 10台 ATS</span>
        <span class="amber-hl">⚠️ 條款衝突：須知第16點電氣設備台製未改</span>
        <span class="amber-hl">⚠️ 評選新增：雙 GFM PCS 虛擬慣量實績 (10%)</span>
      </div>
    </div>
  </div>

  <div class="homebody">
    <!-- 7 Chapter Cards -->
    <div class="part-cards">
      <a class="part-card" href="#p1-1">
        <div class="pc-eyebrow">PART 1 · McKinsey Style (5 頁)</div>
        <h2>專案背景與評選須知稽核</h2>
        <p>套用【一對一、並列、麥肯錫、對立論法】：定錨 9,500 萬預算、GCB6 國研大樓 584kW 核心，並對比《03評選須知》p.3 新增雙 GFM 實績與 p.8 評分表之衝突。</p>
        <div class="pc-flags"><span class="chip">版型 1/2/5/6</span><span class="chip coral">⚠️ 評選表內部衝突</span></div>
        <div class="pc-go">檢視論證與證據 &rarr;</div>
      </a>

      <a class="part-card" href="#p2-1">
        <div class="pc-eyebrow">PART 2 · BCG &amp; McKinsey Style (6 頁)</div>
        <h2>系統架構與機電新增工項</h2>
        <p>套用【結合、連鎖、比較、對立論法】：整合《18-國研單線圖》與《19-EMS光纖圖》，鎖定 p.17 突襲新增「全校同規模光纖重拉」與「10台 ATS 更新」邊界。</p>
        <div class="pc-flags"><span class="chip">版型 3/4/5/6/7</span><span class="chip coral">🚨 突增光纖與10台ATS</span></div>
        <div class="pc-go">檢視論證與證據 &rarr;</div>
      </a>

      <a class="part-card" href="#p3-1">
        <div class="pc-eyebrow">PART 3 · Accenture &amp; BCG Style (5 頁)</div>
        <h2>運轉調度與 5 年代操作維運</h2>
        <p>套用【比較、連鎖、結合、麥肯錫論法】：解析降契約容量 1,000kW、20ms 無縫孤島，並揭露契約第 2 條「5年每日遠端監視操作日報表(PDF)」自動化對策。</p>
        <div class="pc-flags"><span class="chip">版型 2/3/4/5/7</span><span class="chip coral">⚠️ 5年每日操作日報表</span></div>
        <div class="pc-go">檢視論證與證據 &rarr;</div>
      </a>

      <a class="part-card" href="#p4-1">
        <div class="pc-eyebrow">PART 4 · McKinsey Style (5 頁)</div>
        <h2>正式公告契約與條款衝突</h2>
        <p>套用【對立、麥肯錫、連鎖、一對一論法】：完整對比「閱覽版➔釋疑➔正式公告」，聚焦拆解契約第 5 條「漏勾工程估驗款」之 9,000 萬墊資風暴。</p>
        <div class="pc-flags"><span class="chip">版型 1/4/5/6</span><span class="chip coral">🚨 漏勾工程估驗款</span></div>
        <div class="pc-go">檢視論證與證據 &rarr;</div>
      </a>

      <a class="part-card" href="#p5-1">
        <div class="pc-eyebrow">PART 5 · BCG Style (3 頁)</div>
        <h2>BCG 2&times;2 決策與 9,500 萬配置</h2>
        <p>套用【BCG 2&times;2 矩陣、一對一、連鎖論法】：以 9,500 萬預算重配六大標單項次（運用 +300 萬緩衝池吸收光纖/ATS），確立截標前四步閉環行動。</p>
        <div class="pc-flags"><span class="chip">版型 8/1/4</span><span class="chip amber">9,500萬成本重配</span></div>
        <div class="pc-go">檢視論證與證據 &rarr;</div>
      </a>

      <a class="part-card" href="#p6-1">
        <div class="pc-eyebrow">PART 6 · Accenture Style (4 頁)</div>
        <h2>EMS 專題與全校光纖拓撲</h2>
        <p>套用【麥肯錫、比較、結合、並列論法】：剖析《19號光纖圖》32 處節點、契約第 16 條 vs 第 19 條源碼雙層隔離，以及每日 PDF 日報表自動生成引擎。</p>
        <div class="pc-flags"><span class="chip">版型 5/7/3/2</span><span class="chip">源碼雙層隔離</span></div>
        <div class="pc-go">檢視論證與證據 &rarr;</div>
      </a>

      <a class="part-card c7" href="#p7-1">
        <div class="pc-eyebrow">PART 7 · 內部討論專區 (6 頁 · 核心必讀)</div>
        <h2>內部討論議題專區 (D1 ~ D22)</h2>
        <p>套用【BCG 矩陣、麥肯錫診斷矩陣、連鎖論法】：將全案 22 項待決議題與衝突單獨彙整為四大跨部門拍板專表與三階段演變總表，供內部會議直接決策！</p>
        <div class="pc-flags"><span class="chip coral">22項內部拍板議題</span><span class="chip amber">三階段演變總表</span></div>
        <div class="pc-go">進入內部討論專區 &rarr;</div>
      </a>
    </div>

    <!-- Quick Spec Grid (De-noised: neutral baselines, focal red/amber only for active conflicts) -->
    <div class="quick-spec-grid">
      <div class="metric">
        <div class="k">9,500 萬元 (含稅)</div>
        <div class="t">【已解決基準】須知與需求書統一調升為 9,500 萬（較閱覽版 +300 萬空間）</div>
      </div>
      <div class="metric">
        <div class="k">賠償 100% 封頂入約</div>
        <div class="t">【已解決基準】契約第19條已勾選「■契約價金總額」及「■永久無償利用」</div>
      </div>
      <div class="metric coral">
        <div class="k">🚨 漏勾工程估驗款</div>
        <div class="t">【焦點衝突 D6】契約第5條(一)3「□工程估驗款」未勾！面臨 9,000 萬施工墊資風險</div>
      </div>
      <div class="metric coral">
        <div class="k">🚨 突增光纖+10台ATS</div>
        <div class="t">【焦點衝突 D1/D2】需求書 p.17 突增全校同規模光纖重拉與 10 台老舊發電機 ATS</div>
      </div>
      <div class="metric amber">
        <div class="k">⚠️ 電氣設備台製未改</div>
        <div class="t">【焦點衝突 D7】須知第16點(2) 外國標的漏勾且仍勾「■電氣設備」須我國產</div>
      </div>
      <div class="metric amber">
        <div class="k">⚠️ 雙 GFM PCS 實績</div>
        <div class="t">【焦點新增 D3】評選須知 p.3 項次六(10%) 新增 2 台 GFM 協調與虛擬慣量實績</div>
      </div>
    </div>

    <!-- Interactive Map Panel -->
    <div class="map-panel">
      <div class="map-header">
        <div>
          <div class="eyebrow">場域地理圖資標定（對齊正式公告 18號單線圖 &amp; 19號光纖佈建圖）</div>
          <div class="map-title">國立中山大學西子灣校區 · 微電網建置關鍵節點與全校光纖分布</div>
        </div>
        <div class="map-tags">
          <span class="chip">案號：115YL006</span>
          <span class="chip">國研電氣室 22.8kV 併接</span>
          <span class="chip">國研屋頂光電 135kWp</span>
          <span class="chip coral">全校 32 處光纖/SPD 節點</span>
        </div>
      </div>
      <div id="campus-map"></div>
    </div>

    <!-- Quick Dispatch Simulator -->
    <div class="sim-container" style="margin-top:20px;">
      <div class="eyebrow">微電網運轉邏輯動態展示（正式公告 430kWp 自用光電 + 3MWh BESS）</div>
      <h3 style="font-size:1.05rem; font-weight:800; margin:4px 0 12px; color:var(--zn-primary);">五大多功能調度模式動態潮流模擬器</h3>
      <div class="sim-controls">
        <button class="sim-btn active" onclick="setSimMode('grid')">⚡ 併網超約抑制模式</button>
        <button class="sim-btn" onclick="setSimMode('shift')">📊 併網尖離峰轉移模式</button>
        <button class="sim-btn" onclick="setSimMode('island_bess')">🏝️ 儲能單獨孤島 (&ge;4h)</button>
        <button class="sim-btn" onclick="setSimMode('island_dual')">⚙️ 雙源孤島 (柴發輔助 SOC&lt;30%)</button>
        <button class="sim-btn" onclick="setSimMode('disaster')">🚨 防災緊急模式 (&ge;48h 留置)</button>
        <button class="sim-btn" onclick="setSimMode('seamless')">🔄 Seamless 無縫瞬切</button>
      </div>

      <div class="sim-canvas">
        <div class="sim-grid">
          <div class="sim-node" id="node-grid">
            <div class="sim-node-title">台電電網 (GCB6)</div>
            <div class="sim-node-val" id="val-grid">450 kW</div>
            <div class="sim-node-sub" id="sub-grid">主電網正常併聯</div>
          </div>
          <div class="sim-node" id="node-pv">
            <div class="sim-node-title">太陽光電 (PV 430kWp)</div>
            <div class="sim-node-val" id="val-pv">225 kW</div>
            <div class="sim-node-sub" id="sub-pv">國研135kW + 海工295kW</div>
          </div>
          <div class="sim-node" id="node-bess">
            <div class="sim-node-title">儲能系統 (3MWh / 1.2MW)</div>
            <div class="sim-node-val" id="val-bess">+180 kW</div>
            <div class="sim-node-sub" id="sub-bess">放電削峰中 ｜ SOC 85%</div>
          </div>
          <div class="sim-node" id="node-load">
            <div class="sim-node-title">國研大樓關鍵負載</div>
            <div class="sim-node-val" id="val-load">584 kW</div>
            <div class="sim-node-sub" id="sub-load">半導體實驗核心供電</div>
          </div>
        </div>
        <div class="sim-status-box" id="sim-desc">
          <strong>【併網超約抑制模式】</strong> 當國研大樓用電負載激增、淨用電高於調度工作點時，PCS 控制 3MWh 儲能系統啟動放電，及時介入微網作為輔助電力，確保校內不發生超約罰款；離峰時段若淨負載偏低，則由電網或剩餘光電（正式公告國研 135kWp + 海工 295kWp = 430kWp）回充儲備。
        </div>
      </div>
    </div>

    <div class="home-foot">
      進能服（6692）無雜訊顧問決策與內部討論中樞 ｜ 方法論：前 BCG 顧問森秀明《無雜訊簡報製作法（8種簡報版型）》× McKinsey / BCG / Accenture 視覺規範 ｜ 支援 &larr; &rarr; 鍵翻頁、Home 回首頁、F 鍵全螢幕
    </div>
  </div>
</div>


<!-- ================= PART 1: 專案背景與評選 ================= -->
<div class="view" id="view-p1">

  <!-- P1.1 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 1 · 專案背景與評選 1.1 ｜ 【版型 1：一對一論法 (One-to-One)】 ｜ McKinsey Style</div>
        <h1>① 主張：正式公告將總預算統一調升為 9,500 萬（+300萬），鎖定西子灣孤島與國研 584kW 保供</h1>
        <p class="sub">② 證據結構（一對一論法）：以正式公告《06需求書》p.7 預算調升為 9,500 萬元作為唯一焦點數據（強調色突顯），對照其餘基準工程指標（中性灰階），消除閱覽版 9,200 萬 vs 9,500 萬之廢標矛盾。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 1：一對一論法</span>
        <span class="flag">McKinsey 深海藍</span>
        <span class="flag">案號：115YL006</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-right">
        <div style="display:flex; flex-direction:column; gap:12px;">
          <div class="big-callout">
            <div class="label">② 單一核心證據 · 2026/09/29 正式公告預算定錨 (+300 萬元緩衝空間)</div>
            <div class="answer">總預算正式統一為「新台幣玖仟伍佰萬元整（9,500 萬含稅）」</div>
            <div class="more">公開閱覽版《02投標須知》載 9,500 萬、《06需求書》載 9,200 萬，且 09/24 釋疑曾回覆以需求書（9,200萬）為主；<strong>但 09/29 正式公告版校方直接將《06需求說明書》第肆章（p.7）修正為「新台幣玖仟伍佰萬元整（含稅）」</strong>，兩份文件徹底統一為 9,500 萬，大幅增加 300 萬元報價緩衝空間！</div>
          </div>
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>指標類別</th>
                  <th>正式公告量化數據 (115YL006)</th>
                  <th>版本演變與無雜訊焦點解讀（灰階為基準，高亮為焦點）</th>
                </tr>
              </thead>
              <tbody>
                <tr class="hl-row">
                  <td><strong>★ 建置總預算 (焦點主角)</strong></td>
                  <td><strong>新台幣 9,500 萬元整（含稅）</strong></td>
                  <td><span class="diff-tag conflict">★ 唯一焦點</span>閱覽版需求書 9,200 萬 ➔ <strong>正式公告調升為 9,500 萬元（+300萬）</strong>，須知與需求書 100% 統一</td>
                </tr>
                <tr>
                  <td><strong>招標文件清單 (基準)</strong></td>
                  <td>共 19 項正式招標文件</td>
                  <td><span class="diff-tag after">基準擴充</span>較閱覽版 16 項新增：17 推動計畫書、18 國研大樓電力單線圖、19 EMS 光纖佈建圖</td>
                </tr>
                <tr>
                  <td><strong>校園與重點用電 (基準)</strong></td>
                  <td>校地 73.4 公頃 / 建物 35 處 / 國研 584kW</td>
                  <td>西子灣單一高壓進線無互轉饋線，國研大樓尖峰 584kW 半導體實驗設備不可斷電</td>
                </tr>
                <tr>
                  <td><strong>履約硬性期限 (基準)</strong></td>
                  <td>決標後 40 天細設，116/06/30 前竣工</td>
                  <td>台電補助款 1 億元（整體計畫 2.22 億），驗收合格日起 5 年全責維護保養與代操作營運</td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
        <div class="fig clickable" onclick="openLightbox('assets/img/fig1-1_campus_map.jpeg', '圖1-1：國立中山大學建築物與主要用電分布', '全校 35 處主要建築用電場所，沿西子灣海岸線與柴山山麓狹長分布')">
          <div class="figtitle">
            <span>圖1-1 國立中山大學建築物與主要用電分布</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig1-1_campus_map.jpeg" alt="中山大學建築用電分布圖" loading="lazy">
          <div class="cap">校區依山傍海，建物主要分佈於蓮海路沿線，具備典型海島型微電網場域特性</div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《02投標須知》第6點、《06需求說明書》第肆章 (p.7)</span>
      <span class="pageno">P1.1 / 5</span>
    </div>
  </section>

  <!-- P1.2 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 1 · 專案背景與評選 1.2 ｜ 【版型 1：一對一論法 (One-to-One)】 ｜ McKinsey Style</div>
        <h1>① 主張：全校十大饋線中，GCB6 饋線下轄之國研大樓（尖峰 584kW）為微電網唯一特級保供核心</h1>
        <p class="sub">② 證據結構（一對一論法）：將社科院、管理學院與 A 水池設為灰階次要/可控負載基準，唯獨高亮突顯「國研大樓 584kW 半導體實驗室」，證明 3MWh 儲能與 18 號單線圖高壓併接之選址必然性。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 1：一對一論法</span>
        <span class="flag">GCB6 饋線</span>
        <span class="flag">焦點：國研 584kW</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="two-col">
        <div class="fig clickable" onclick="openLightbox('assets/img/fig1-2_feeders.png', '圖1-2：國立中山大學饋線迴路系統', '全校十組 GCB 饋線高壓配電拓撲與末端聯絡轉供開關')">
          <div class="figtitle">
            <span>圖1-2 全校十大饋線迴路拓撲系統</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig1-2_feeders.png" alt="全校饋線迴路系統" loading="lazy">
          <div class="cap">全校高壓饋線主架構，GCB6 下轄國研大樓、社管與 A水池，具備微電網實體分區隔離條件</div>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/fig1-3_gcb6_aerial.jpeg', '圖1-3：微電網規劃之GCB6饋線供電區域空拍圖', 'GCB6 涵蓋場域空拍：一側傍柴山、一側臨西子灣海域')">
          <div class="figtitle">
            <span>圖1-3 GCB6 供電區域空拍實景</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig1-3_gcb6_aerial.jpeg" alt="GCB6供電區域空拍圖" loading="lazy">
          <div class="cap">現場空拍實景：國研大樓緊鄰海岸堤防與排球場，為微電網核心調度區域</div>
        </div>
      </div>

      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th>GCB6 饋線建築物</th>
              <th>負載性質與敏感度</th>
              <th class="num">尖峰負載值 (kW)</th>
              <th class="num">離峰負載估算 (kW)</th>
              <th>孤島調度優先權與正式公告圖資（僅主角高亮，餘灰階）</th>
            </tr>
          </thead>
          <tbody>
            <tr class="hl-row">
              <td><strong>★ 國研大樓（國際研究大樓）</strong></td>
              <td><strong>工學院半導體精密晶圓製程、關鍵實驗主機</strong></td>
              <td class="num"><strong style="color:var(--zn-primary); font-size:1rem;">584 kW (47%)</strong></td>
              <td class="num">約 230 kW (&le;40%)</td>
              <td><span class="chip amber">★ 第一優先保供主角</span> 正式公告新增《18-國研大樓電力單線圖》詳載 6 台高壓變壓器配置</td>
            </tr>
            <tr>
              <td>管理學院大樓（對照基準）</td>
              <td>行政教學、電腦教室、空調與照明負載</td>
              <td class="num">約 320 kW</td>
              <td class="num">約 120 kW</td>
              <td><span class="chip">次要負載（孤島依SOC分級卸載）</span></td>
            </tr>
            <tr>
              <td>社會科學院大樓（對照基準）</td>
              <td>研究室、課堂教室、一般辦公用電</td>
              <td class="num">約 260 kW</td>
              <td class="num">約 90 kW</td>
              <td><span class="chip">次要負載（孤島依SOC分級卸載）</span></td>
            </tr>
            <tr>
              <td>A 水池抽水加壓站（對照基準）</td>
              <td>校區民生給水與景觀抽水系統</td>
              <td class="num">約 80 kW</td>
              <td class="num">約 30 kW</td>
              <td><span class="chip">可控負載（避開尖峰抽水）</span></td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》第參章 (p.2~4)、《18-國研大樓電力單線圖》</span>
      <span class="pageno">P1.2 / 5</span>
    </div>
  </section>

  <!-- P1.3 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 1 · 專案背景與評選 1.3 ｜ 【版型 2：並列論法 (Parallel)】 ｜ BCG Style</div>
        <h1>① 主張：儲能場域具備 200m 高壓直連優勢，惟須並列克服「基地尺寸、2m通道、鹽害、光纖」五項現場條件</h1>
        <p class="sub">② 證據結構（並列論法）：以五項同質性現場工程條件並列佐證（圖1-4 與現場量測表），歸納出「緊湊型 C5-M 防腐儲能櫃＋直連國研 22.8kV 電氣室」之設計必要性。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 2：並列論法</span>
        <span class="flag">BCG 波士頓森綠</span>
        <span class="flag">併接距離 200m</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-left">
        <div class="fig clickable" onclick="openLightbox('assets/img/fig1-4_buildings_bess_layout.jpeg', '圖1-4：微電網區域內各建築物及儲能系統預定放置位置', '國研大樓旁儲能預定地與周邊排球場、海工館、海堤相對位置')">
          <div class="figtitle">
            <span>圖1-4 建築物及儲能系統預定放置位置</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig1-4_buildings_bess_layout.jpeg" alt="建物與儲能系統配置圖" loading="lazy">
          <div class="cap">儲能系統配置於國研大樓臨海側排球場旁，配線路徑直達國研高壓電氣室</div>
        </div>

        <div style="display:flex; flex-direction:column; gap:12px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>並列現勘條件</th>
                  <th>現場量測 / 正式規範要求</th>
                  <th>工程應對與設計防護策略</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>條件 1：基礎可用尺寸</strong></td>
                  <td>約 13.2m &times; 5.8m &times; 5.1m &times; 7.2m</td>
                  <td>模組化緊湊型儲能櫃佈局，精確計算安全防護間距</td>
                </tr>
                <tr>
                  <td><strong>條件 2：行人通行限制</strong></td>
                  <td>必須保留至少 2 米行人通道</td>
                  <td>預留圍籬緩衝區，確保師生往返排球場動線安全</td>
                </tr>
                <tr>
                  <td><strong>條件 3：高壓併接距離</strong></td>
                  <td>距國研大樓電氣室高壓側約 200 米</td>
                  <td>沿既有管溝或開挖鋪設 22.8kV 級高壓遮蔽電纜，抑制壓降</td>
                </tr>
                <tr class="hl-row">
                  <td><strong>★ 條件 4：嚴苛鹽霧氣候</strong></td>
                  <td><strong>臨西子灣海堤第一排，高溫高濕高鹽</strong></td>
                  <td><strong>櫃體全面要求 C5-M 最高防腐塗裝、戶外 IP65 防水防塵</strong></td>
                </tr>
                <tr>
                  <td><strong>條件 5：微網控制中心</strong></td>
                  <td>主機置於儲能櫃區，拉光纖回國研 IR1005</td>
                  <td>對齊《19-EMS光纖佈建圖》「IR1005 國研大樓 1F 機房」交換器節點</td>
                </tr>
              </tbody>
            </table>
          </div>
          <div class="tip">
            <strong>💡 Key Takeaway (決策啟示)：</strong> 儲能系統直接併入國研大樓 22.8kV 電氣室高壓側（GCB6），省去跨饋線架空跳線，降低諧波干擾並確保 PCS 毫秒級電壓響應。
          </div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》圖1-4 (p.4)、圖7-2 (p.10)</span>
      <span class="pageno">P1.3 / 5</span>
    </div>
  </section>

  <!-- P1.4 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 1 · 專案背景與評選 1.4 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：統包涵蓋六大標單主項，惟正式公告 p.17 突增「全校光纖重拉與 10 台 ATS」卻無獨立標單項次</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：橫軸展開《10標價清單》六大工程模組，縱軸交叉診斷「正式公告規格定錨」與「標單漏列項次衝突」，唯一高亮突顯「項次壹-五」之暴增工項風險。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">🚨 焦點：壹-五暴增工項</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="zn-chevron-flow">
        <div class="zn-chevron-step">壹-一 儲能與PCS (3MWh)</div>
        <div class="zn-chevron-step">壹-二 光電 (135+295kWp)</div>
        <div class="zn-chevron-step">壹-三 充電樁 (統一6座)</div>
        <div class="zn-chevron-step">壹-四 EMS與日報表</div>
        <div class="zn-chevron-step focus">★ 壹-五 電驛/光纖/ATS (衝突焦點)</div>
        <div class="zn-chevron-step">壹-六 細設40天與5年保固</div>
      </div>
      <div class="split-img-right">
        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>空白標單項次 (10標價清單)</th>
                <th>正式公告工作內容細目</th>
                <th>診斷矩陣：合規交付與正式公告衝突標示</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>壹-一、儲能櫃及電能轉換系統</strong></td>
                <td>3MWh 儲能櫃、1200kW PCS（評選須知鼓勵 2 台以上 GFM PCS）、400kW 柴發併聯改造</td>
                <td>標檢局 VPC 認證、UL9540A、高市消防局儲能火災風險評估指引</td>
              </tr>
              <tr>
                <td><strong>壹-二、太陽光電發電系統</strong></td>
                <td>國研大樓自用 <strong>135kWp</strong>（正式公告修正統一）＋ 海工停車場 <strong>295kWp</strong>（含舊拆新設）</td>
                <td><span class="diff-tag after">已統一</span>高效能 VPC 模組、結構技師簽證、預留風雨球場 1,475~2,000kWp 介面</td>
              </tr>
              <tr>
                <td><strong>壹-三、電動車充電樁設置</strong></td>
                <td>一般充電樁 <strong>6 座（六組）</strong>（正式公告 p.24 已由四組修正為六組）</td>
                <td><span class="diff-tag after">已統一</span>EMS 智慧排程綠電優先充、支援校內電動巴士與公務車</td>
              </tr>
              <tr>
                <td><strong>壹-四、能源管理系統 (EMS)</strong></td>
                <td>雲地協同 EMS、MGC 微網控制器、台電 DREAMS 介接、NAS 備份、RESTful API</td>
                <td>源碼掃描、弱點掃描、滲透測試（排除 OT 現場）、<strong>5年每日操作日報表(PDF)</strong></td>
              </tr>
              <tr class="bad-row">
                <td><strong>★ 壹-五、保護電驛與避雷接地<br><span class="chip coral">🚨 正式公告暴增工項</span></strong></td>
                <td>ABB REF-615 電驛上限 5 台、消導雷器上限 11 台、突波吸收器 32 台<br><strong style="color:var(--zn-alert);">＋【新增】全校同規模光纖及交換器重拉<br>＋【新增】全校老舊發電機 ATS 更新上限 10 台</strong></td>
                <td><span class="diff-tag conflict">🚨 嚴重衝突</span><strong>需求書 p.17 突然塞入全校光纖重拉與 10 台 ATS 更新，但空白標單仍維持原項名，無獨立計價項次！（詳 Part 7 D1/D2）</strong></td>
              </tr>
              <tr>
                <td><strong>壹-六、安全衛生 / 設計 / 雜項</strong></td>
                <td>安全衛生管理費、設計費（細設40天）、雜項工程（基礎、200m管溝、5年全責保固）</td>
                <td>建築師、電機、土木、結構技師、消防設備師簽證</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/poxa_layout_1.jpg', '工程設備配置詳圖 1', 'POXA 儲能貨櫃、PCS 機櫃、變壓器與電氣室高壓配電盤實體配置工程圖說')">
          <div class="figtitle">
            <span>POXA 微電網設備實體配置圖說</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/poxa_layout_1.jpg" alt="設備配置圖1" loading="lazy">
          <div class="cap">現場設備配置詳圖：包含 BESS 櫃體基礎、PCS 變壓器、維修走道與消防防護間距</div>
        </div>
      </div>

      <div class="warn">
        <strong>💡 麥肯錫診斷結論（So What）：</strong> (1) 《02投標須知》第 16 點(2) <strong>原產地「■電氣設備須台製」未依 09/24 口頭承諾修正（D7）</strong>；(2) 《06需求書》p.17 突增<strong>「全校同規模光纖重拉」與「10台老舊 ATS 更新」（D1/D2）</strong>，必須運用調升之 300 萬預算池並在建議書鎖定上限！
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》p.17、《10標價清單》、《02投標須知》p.5~6</span>
      <span class="pageno">P1.4 / 5</span>
    </div>
  </section>

  <!-- P1.5 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 1 · 專案背景與評選 1.5 ｜ 【版型 6：對立論法 (Opposition)】 ｜ McKinsey Style</div>
        <h1>① 主張：評選須知 p.3 新增「雙 GFM PCS 虛擬慣量實績（10%）」，且與 p.8 委員評分表存在對立落差，須雙表兼顧</h1>
        <p class="sub">② 證據結構（對立論法）：針對同一份《03評選須知》並列對照「見解 A：第 3 頁正文表（初審依據）」與「見解 B：第 8 頁附件一（委員打分表）」，突顯項次二與項次六之文字落差。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 6：對立論法</span>
        <span class="flag coral">🚨 p.3 vs p.8 雙表落差</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:6%;">項次</th>
              <th style="width:20%;">評選評估維度</th>
              <th style="width:36%;">見解 A：正式公告 p.3 正文表（工作小組初審依據）</th>
              <th style="width:28%;">見解 B：正式公告 p.8 附件一（委員評分表）與對立點</th>
              <th class="num" style="width:10%;">配分</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td class="ctr"><strong>一</strong></td>
              <td><strong>公司規模、履約能力及實績</strong></td>
              <td>1. 公司概況、財務、技術、協力廠商。 2. 過去類似實績。 3. 主要人員證照（含建築師、電機/土木/結構技師、消防設備師）。</td>
              <td><span class="chip">兩表一致</span> 正文 p.3 與附件一 p.8 文字完全相同</td>
              <td class="num"><strong>15 %</strong></td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>二</strong></td>
              <td><strong>★ 微電網規劃與主要設備設計理念</strong></td>
              <td>1. 對本案現況環境了解程度。 2. 標的完成後使用及維護。 3. 營運管理。 4. 全生命週期成本（LCC）之說明。（<strong>已刪除風雨球場字眼</strong>）</td>
              <td><span class="diff-tag conflict">⚠️ 對立落差 1</span><strong>p.8 附件一仍印「1.微電網及光電風雨球場場域規劃... 3.執行進度甘特圖」！</strong></td>
              <td class="num"><strong>25 %</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>三</strong></td>
              <td><strong>施工技術、廠牌型號、品質保固</strong></td>
              <td>1. 施工技術能力。 2. 設備廠牌型號（檢附「主要材料與設備規格表」）。 3. 材料品質穩定性。 4. 保固年限、緊急搶修、每年維運費。</td>
              <td><span class="chip">兩表一致</span> 須檢附主要材料與設備規格表</td>
              <td class="num"><strong>10 %</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>四</strong></td>
              <td><strong>管理運轉、節能、教學及運維</strong></td>
              <td>1. 併聯/孤島調度邏輯、自主運轉4h+、現場測試計畫。 2. EMS整合擴充。 <strong>3. 保固後無縫轉移其他管理單位計畫。</strong> 4. 節能分析。 5. 教學方案。</td>
              <td><span class="diff-tag conflict">細部不一致</span>p.3 有第 3 點「保固後無縫轉移計畫」，但 p.8 附件一漏列此點。</td>
              <td class="num"><strong>10 %</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>五</strong></td>
              <td><strong>價格之完整性及合理性</strong></td>
              <td>標單項目價格成本分析之正確性、合理性（以正式公告總預算 <strong>9,500 萬元含稅</strong> 為基準）。</td>
              <td><span class="chip">兩表一致</span> 總價上限統一為 9,500 萬元</td>
              <td class="num"><strong>20 %</strong></td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>六</strong></td>
              <td><strong>★ 創意與企業社會責任 (CSR)</strong></td>
              <td>1. 創意。<br><strong style="color:var(--zn-alert);">2. 微電網架構是否可提供兩台以上 PCS 之規畫設計，並達成下列實績：● 兩台 GFM 儲能協調運轉；● 實務調整多台儲能之虛擬阻抗、虛擬慣量與 DROOP 控制能力。<br>3. 國研大樓既設緊急發電機納入微電網孤島運作時之構想。</strong> 4. CSR。</td>
              <td><span class="diff-tag newitem">🚨 對立落差 2</span><strong>p.3 正文突增雙 GFM PCS 虛擬慣量/阻抗/Droop 實績與柴發孤島構想！但 p.8 附件一卻僅印「1.創意 2.CSR」！</strong></td>
              <td class="num"><strong>10 %</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>七</strong></td>
              <td><strong>簡報與答詢</strong></td>
              <td>簡報 15 分鐘（<strong>若超過 5 家投標縮短為 10 分鐘</strong>）；統問統答 10 分鐘。</td>
              <td><span class="chip">規則微調</span> 新增 &gt;5 家投標時簡報縮為 10 分鐘</td>
              <td class="num"><strong>10 %</strong></td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="two-col">
        <div class="warn">
          <strong>💡 對立論法決策啟示（雙表全包策略）：</strong> 委員打分看 p.8、工作小組初審看 p.3。我方服務建議書（限 60 頁）第二章必須保留「風雨球場介面與甘特圖」，第六章專節詳述「2&times;600kW 雙 GFM PCS 虛擬慣量/阻抗/Droop 實績與 400kW 柴發孤島構想」！
        </div>
        <div class="tip">
          <strong>🎯 雙 GFM PCS 得分武器（內部討論 D3）：</strong> 將 1,200kW PCS 拆分為 2 台 600kW 構網型 (GFM) PCS 並聯，不僅達成 N-1 容錯，更直接鎖定項次六 10% 關鍵加分！
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《03評選須知》第3頁正文表格 vs 第8頁附件一評選項目及配分表</span>
      <span class="pageno">P1.5 / 5</span>
    </div>
  </section>

</div>

<!-- ================= PART 2: 系統架構與機電 ================= -->
<div class="view" id="view-p2">

  <!-- P2.1 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 2 · 系統架構與機電 2.1 ｜ 【版型 3：結合論法 (Combined Tree)】 ｜ BCG Style</div>
        <h1>① 結論：結合「3MWh 儲能、430kWp 自用光電與 18 號單線圖 22.8kV 併接」，構成高韌性校園微電網</h1>
        <p class="sub">② 證據結構（結合論法）：由「創能統一（國研135kWp+海工295kWp）」、「儲能構網（3MWh/1.2MW）」與「18號單線圖 22.8kV 六大變壓器併接」三大主要素同時成立，共同支撐頂層微電網架構。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 3：結合論法</span>
        <span class="flag">新增 18-國研單線圖</span>
        <span class="flag">光電統一 135kWp</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-right">
        <div style="display:flex; flex-direction:column; gap:10px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>結合主要素</th>
                  <th>既有規格</th>
                  <th>正式公告建置規格</th>
                  <th>版本變化與調度定位（高亮為正式公告修正焦點）</th>
                </tr>
              </thead>
              <tbody>
                <tr class="hl-row">
                  <td><strong>★ 要素1：儲能與雙GFM PCS</strong></td>
                  <td>無</td>
                  <td><strong>3 MWh / 1,200 kW PCS</strong><br><small>(評選鼓勵 &ge;2台 GFM)</small></td>
                  <td>電壓源/電流源 Seamless 切換、虛擬慣量/Droop、孤島供電 4h+</td>
                </tr>
                <tr class="hl-row">
                  <td><strong>★ 要素2：國研自用光電</strong></td>
                  <td>30 kWp (拆除)</td>
                  <td><strong>135 kWp (新設)</strong></td>
                  <td><span class="diff-tag conflict">★ 正式修正統一</span><strong>表1-1 由 118kWp 修正為 135kWp</strong>，與第柒章一致</td>
                </tr>
                <tr>
                  <td><strong>要素2：海工自用光電</strong></td>
                  <td>172.38 kWp (拆除)</td>
                  <td><strong>295 kWp (新設)</strong></td>
                  <td>自用光電合計達 <strong>430 kWp</strong>（另國研既有躉售 51.92kWp 保留）</td>
                </tr>
                <tr>
                  <td><strong>要素3：柴油發電機組</strong></td>
                  <td>400 kW (既有)</td>
                  <td><strong>400 kW (增設併聯盤)</strong></td>
                  <td>SOC&lt;30% 輔助供電，長時孤島備援</td>
                </tr>
                <tr class="hl-row">
                  <td><strong>★ 要素3：電動車充電樁</strong></td>
                  <td>無</td>
                  <td><strong>6 座 (一般充電樁)</strong></td>
                  <td><span class="diff-tag conflict">★ 正式修正統一</span><strong>需求書 p.24 由四組修正為六組</strong>，與表1-1一致</td>
                </tr>
                <tr>
                  <td><strong>擴充介面：風雨球場光電</strong></td>
                  <td>校方另案新建</td>
                  <td><strong>1,475 ~ 2,000 kWp</strong></td>
                  <td>本案於國研大樓預留高壓併接與 EMS 監控介面</td>
                </tr>
              </tbody>
            </table>
          </div>

          <div class="card">
            <h3>📐 主要素 3 事實支撐：正式公告《18-國研大樓電力單線圖》22.8kV 參數</h3>
            <p>永力機電 114 年度校區變電站單線圖揭示：國研大樓由 <strong>22.8kV 3&Phi;3W 60Hz</strong> 進線，經 LBS-4 及總斷路器 MVCB (VCB 24kV 630A 16kA) 後，分供 6 組變壓器迴路：<strong>TR-ML (1200kVA)、TR5 (750kVA)、TR-MP (1750kVA)、TR4 (500kVA)、TR-AC (2750kVA 冰機)</strong> 及 LBS-SC。</p>
          </div>
        </div>

        <div style="display:flex; flex-direction:column; gap:10px;">
          <div class="fig clickable" onclick="openLightbox('assets/img/doc18_sld_p1.png', '正式公告文件18：國研大樓 22.8kV 電力單線圖', '正式公告新增圖資：永力機電 114 年度校區變電站單線圖—國研大樓 22.8kV 受電盤與六大變壓器迴路')">
            <div class="figtitle">
              <span>🆕 正式公告《18-國研大樓電力單線圖》(22.8kV)</span>
              <span class="hint-zoom">🔍 點擊放大</span>
            </div>
            <img src="assets/img/doc18_sld_p1.png" alt="18-國研大樓電力單線圖" style="max-height:200px; background:#fff;" loading="lazy">
            <div class="cap">正式公告新增圖資：清楚標示 22.8kV MVCB、LBS-4 及 6 台變壓器容量與比流器規格</div>
          </div>

          <div class="fig clickable" onclick="openLightbox('assets/img/fig1-5_microgrid_architecture.jpeg', '圖1-5：國立中山大學微電網規劃架構示意圖', '微電網高壓側併接單線拓撲：PV、BESS、PCS、柴油發電機、充電樁與 EMS 架構')">
            <div class="figtitle">
              <span>圖1-5 中山大學微電網規劃架構示意圖</span>
              <span class="hint-zoom">🔍 點擊放大</span>
            </div>
            <img src="assets/img/fig1-5_microgrid_architecture.jpeg" alt="微電網總體架構圖" style="max-height:165px;" loading="lazy">
            <div class="cap">微電網高壓併接總體拓撲示意圖</div>
          </div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》表1-1 (p.6)、p.24、《18-國研大樓電力單線圖》</span>
      <span class="pageno">P2.1 / 6</span>
    </div>
  </section>

  <!-- P2.2 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 2 · 系統架構與機電 2.2 ｜ 【版型 4：連鎖論法 (Chain / Flow)】 ｜ BCG Style</div>
        <h1>① 主張：3MWh 儲能櫃透過「電芯 ➔ 模組 ➔ 櫃體 ➔ 系統 ➔ 場域」五層縱向連鎖防護，確保零延燒合規</h1>
        <p class="sub">② 證據結構（連鎖論法）：依事故預防與抑止之時間因果順序展開五階段縱向防線，並結合標檢局 VPC 與高市消防局指引完成法規閉環。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 4：連鎖論法</span>
        <span class="flag">五層連鎖消防防護</span>
        <span class="flag">標檢局 VPC 認證</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="zn-chevron-flow">
        <div class="zn-chevron-step">順序 1：電芯級毫秒偵測</div>
        <div class="zn-chevron-step">順序 2：模組級氣體感測</div>
        <div class="zn-chevron-step">順序 3：櫃體級防火1小時</div>
        <div class="zn-chevron-step">順序 4：系統級氣體抑燃</div>
        <div class="zn-chevron-step focus">★ 順序 5：場域級細水霧+EPO</div>
      </div>
      <div class="split-img-left">
        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-2_bess_site.jpeg', '圖7-2：儲能系統設置區域圖示', '儲能貨櫃基礎配置、配電室距離 200m、排球場與行人動線安排')">
          <div class="figtitle">
            <span>圖7-2 儲能系統設置區域與配置圖</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-2_bess_site.jpeg" alt="儲能設置區域圖示" loading="lazy">
          <div class="cap">儲能系統基礎與國研大樓高壓電氣室相對位置，兼顧消防安全指引與景觀維護</div>
        </div>

        <div style="display:flex; flex-direction:column; gap:12px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>連鎖防護順序</th>
                  <th>偵測與保護機制</th>
                  <th>因果連動處置措施</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>順序 1（電芯級）</strong></td>
                  <td>電芯即時毫秒級電壓與溫度偵測</td>
                  <td>前置預防熱失控，主動平衡充電</td>
                </tr>
                <tr>
                  <td><strong>順序 2（模組級）</strong></td>
                  <td>BMS 煙霧、可燃氣體雙備援感測</td>
                  <td>觸發告警，隔離異常串聯電池組</td>
                </tr>
                <tr>
                  <td><strong>順序 3（櫃體級）</strong></td>
                  <td>雙層鋼板＋防火岩棉三層結構（防火 1 小時）</td>
                  <td>主動排風系統排出有毒氣體，防止爆壓</td>
                </tr>
                <tr>
                  <td><strong>順序 4（系統級）</strong></td>
                  <td>各櫃獨立氣體滅火＋內建撒水管路</td>
                  <td>通過 UL9540A 燃燒蔓延驗證，自動抑燃</td>
                </tr>
                <tr class="hl-row">
                  <td><strong>★ 順序 5（場域級）</strong></td>
                  <td><strong>儲能場域細水霧消防系統 ＋ EPO 連動</strong></td>
                  <td><strong>手動/自動觸發 EPO 緊急斷電，全域細水霧冷卻防延燒</strong></td>
                </tr>
              </tbody>
            </table>
          </div>

          <div class="card">
            <h3>📜 國際法規認證標準與原產地衝突提醒（內部討論 D7）</h3>
            <p><strong>電芯與模組：</strong> UL 1973, IEC 62619, CNS 62619, UL 9540A, UN 38.3, IEC 60730-1<br>
            <strong>⚠️ 正式公告產地衝突：</strong> 《02投標須知》第 16 點(2) 仍勾選「■電氣設備」原產地須屬我國，雖 09/24 釋疑口頭確認日韓歐美電芯可用，仍須於等標期書面釋疑定錨！</p>
          </div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》p.10~11、內政部消防署儲能消防安全管理指引</span>
      <span class="pageno">P2.2 / 6</span>
    </div>
  </section>

  <!-- P2.3 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 2 · 系統架構與機電 2.3 ｜ 【版型 3：結合論法 (Combined Tree)】 ｜ McKinsey Style</div>
        <h1>① 結論：採用「2台600kW 構網型 GFM PCS ＋ MGC ＋ 400kW 柴發」三元協同，完美切中評選新增實績</h1>
        <p class="sub">② 證據結構（結合論法）：由「雙 GFM PCS 虛擬慣量/阻抗均流」、「MGC 百毫秒 OT 閘道」與「400kW 柴發下垂並聯」三要素共同支撐《03評選須知》p.3 項次六新增之 10% 得分要求。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 3：結合論法</span>
        <span class="flag coral">🆕 評選新增：雙GFM PCS</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="two-col">
        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>結合支撐要素</th>
                <th>正式公告規範與評選新增要求</th>
                <th>系統控制核心職責與韌性價值</th>
              </tr>
            </thead>
            <tbody>
              <tr class="hl-row">
                <td><strong>★ 要素 1：1,200kW 雙 GFM PCS<br><small>(2&times;600kW 構網型並聯)</small></strong></td>
                <td>容量 &ge;1200kW、C5M 防蝕、IP65、UL1741SB；<strong>評選須知 p.3 新增要求「兩台以上 GFM 儲能協調運轉、虛擬阻抗/虛擬慣量/DROOP 控制」</strong></td>
                <td>具備 <strong>VSG 虛擬慣量、虛擬阻抗環流抑制與 P-f / Q-V Droop 下垂控制</strong>，實現雙機無通訊線瞬態均流與 N-1 容錯！</td>
              </tr>
              <tr>
                <td><strong>要素 2：微網控制器 (MGC)</strong></td>
                <td>OT 安全邊界硬體閘道器、獨立嵌入式實時系統（置於儲能櫃區）</td>
                <td>毫秒至秒級即時功率調派、控制指令白名單過濾、身分驗證、斷網自主安全運轉</td>
              </tr>
              <tr>
                <td><strong>要素 3：400kW 柴油發電機改造</strong></td>
                <td>沿用既有 2015 年機組，新設自動並聯控制盤與通訊卡（評選須知 p.3 項次六重點）</td>
                <td>與 GFM PCS 透過 Droop 頻率/電壓斜率協同併網，SOC&lt;30% 自動喚醒定載供電與回充</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-3_diesel_generator.jpeg', '圖7-3：微電網區域內既有柴油發電機組', '國研大樓半導體實驗室 400kW 備用柴油發電機組，本案增設並聯控制盤與通訊接口')">
          <div class="figtitle">
            <span>圖7-3 微電網既有 400kW 柴油發電機組</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-3_diesel_generator.jpeg" alt="既有柴油發電機組" loading="lazy">
          <div class="cap">沿用 2015 年添購之 400kW 柴油發電機，本案增設並聯控制盤與通訊控制，與雙 GFM PCS 協同孤島運轉</div>
        </div>
      </div>

      <div class="card">
        <h3>⚡ 演繹論證焦點：為何正式公告《03評選須知》特別新增「兩台 GFM 儲能協調與虛擬慣量/阻抗」？（內部討論 D3）</h3>
        <p>單一大容量 PCS 若故障將導致整座微電網喪失孤島構網能力；且多台電壓源（GFM）並聯時若無<strong>虛擬阻抗（Virtual Impedance）與下垂控制（Droop Control）</strong>，極易因線路阻抗差異產生劇烈環流（Circulating Current）跳機。校方評選委員明顯重視<strong>「多台 GFM 並聯調校實務經驗」</strong>，我方須於建議書第六章詳列參數調校架構與實績！</p>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《03評選須知》p.3 項次六、《06需求說明書》p.11~13</span>
      <span class="pageno">P2.3 / 6</span>
    </div>
  </section>

  <!-- P2.4 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 2 · 系統架構與機電 2.4 ｜ 【版型 7：比較論法 (Comparison)】 ｜ Accenture Style</div>
        <h1>① 主張：正式公告已將國研自用光電統一為 135kWp、充電樁統一為 6 座，惟需求書 p.11 仍殘留 118kWp 舊字眼</h1>
        <p class="sub">② 證據結構（比較論法）：比較全校各光電場域之「共通點（匯入 EMS 監控）」與「差異點（新建自用 430kWp vs 既有躉售 vs 另案風雨球場）」，並標出 p.6 與 p.11 之文字殘留落差。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 7：比較論法</span>
        <span class="flag">國研修正為 135kWp</span>
        <span class="flag coral">⚠️ p.11 殘留 118kWp</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-right">
        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>建築物 / 場域名稱</th>
                <th>差異點：建置性質</th>
                <th>共通點：EMS 納管</th>
                <th class="num">正式公告容量 (kWp)</th>
                <th>正式公告修正與比較定位（焦點高亮）</th>
              </tr>
            </thead>
            <tbody>
              <tr class="hl-row">
                <td><strong>★ 國研大樓屋頂 (自用)</strong></td>
                <td>拆舊30kW / 本案新設</td>
                <td>自發自用 + MGC直控</td>
                <td class="num"><strong>135.00</strong></td>
                <td><span class="diff-tag conflict">★ 正式修正</span><strong>表1-1 (p.6) 由 118kWp 改為 135kWp</strong>（惟 p.11 仍殘留 118kWp 字樣）</td>
              </tr>
              <tr class="hl-row">
                <td><strong>★ 海工館停車場 (自用)</strong></td>
                <td>拆舊172.38kW / 新設</td>
                <td>自發自用 + MGC直控</td>
                <td class="num"><strong>295.00</strong></td>
                <td>本案核心微網供電（自用光電合計達 <strong>430 kWp</strong>）</td>
              </tr>
              <tr>
                <td>國研大樓屋頂 (躉售基準)</td>
                <td>106年既有保留</td>
                <td>EMS 監測 + 預留彈性</td>
                <td class="num">51.92</td>
                <td>保留後續納入微網調度彈性</td>
              </tr>
              <tr>
                <td>海工館牆面 (自用基準)</td>
                <td>99年既有</td>
                <td>EMS 監測看板</td>
                <td class="num">56.63</td>
                <td>既有系統數據匯入</td>
              </tr>
              <tr>
                <td>電資 / 社管 / 文學院等 (基準)</td>
                <td>104~108年既有</td>
                <td>EMS 監測看板</td>
                <td class="num">633.23</td>
                <td>全校既有光電透過 19 號光纖圖匯入 EMS</td>
              </tr>
              <tr>
                <td><strong>光電風雨球場 (另案擴充)</strong></td>
                <td>校方另案租用/興建</td>
                <td>預留高壓與EMS介面</td>
                <td class="num"><strong>1,475 ~ 2,000</strong></td>
                <td>本案僅負責於國研大樓預留高壓與通訊引入介面</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-1_solar_aerial.jpeg', '圖7-1：國研大樓屋頂太陽能與風雨球場實際空拍圖', '國研大樓頂樓光電鋪設區與鄰近風雨球場預定基地空拍')">
          <div class="figtitle">
            <span>圖7-1 國研屋頂光電與風雨球場實際空拍圖</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-1_solar_aerial.jpeg" alt="國研大樓屋頂光電空拍圖" loading="lazy">
          <div class="cap">國研大樓屋頂新設 135kWp 高效能 VPC 模組，鄰近排球場空地配置 3MWh 儲能系統</div>
        </div>
      </div>

      <div class="two-col">
        <div class="warn">
          <strong>⚠️ 正式公告殘留文字衝突（議題 D4）：</strong> 《06需求說明書》p.6 表 1-1 與 p.9 均已修正為 <strong>135kWp</strong>；但 p.11 柒-二-(一)4 仍殘留「建置之 <strong>118kWp</strong> 太陽能系統預計年發電量為 172,462kWh」。我方設計與報價一律以較高之 <strong>135 kWp</strong> 為準！
        </div>
        <div class="tip">
          <strong>✔ 充電樁數量矛盾已徹底消除：</strong> 正式公告將《06需求說明書》p.24 原文「一般充電樁四組」正式改為「<strong>一般充電樁六組</strong>」，與表 1-1「6 座」完全一致！
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》p.6、p.9、p.11、p.24</span>
      <span class="pageno">P2.4 / 6</span>
    </div>
  </section>

  <!-- P2.5 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 2 · 系統架構與機電 2.5 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：EMS 採「雲地協同、地端優先」四層架構，並以客製源碼切割與排除 OT 滲透通過 PCM 驗收</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：左表展開「雲端➔地端➔API➔OT現場」四層資訊流，右表對應《16監造需求書》四大驗收查核與《04契約》第 16 條原始碼衝突解方。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">⚠️ 契約第16條源碼衝突</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="two-col">
        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>EMS 系統分層 (資訊流)</th>
                <th>核心功能定位</th>
                <th>資料傳輸與可靠度要求</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>第 1 層：雲端策略層</strong></td>
                <td>全校能源大數據分析、長期負載預測、遠端監視</td>
                <td>可中斷、可失聯，中斷不得影響微網運行</td>
              </tr>
              <tr class="hl-row">
                <td><strong>★ 第 2 層：地端管理層</strong></td>
                <td><strong>當日調度排程、60~65歲友善介面、自動產製操作日報表(PDF)</strong></td>
                <td><strong>同步導向新設 NAS，提供校方安全唯讀介面</strong></td>
              </tr>
              <tr>
                <td><strong>第 3 層：演算法掛入層</strong></td>
                <td>標準 RESTful API，支援校方自研最佳化調度模型注入</td>
                <td>學術研究與電網運維實體分流，互不干擾</td>
              </tr>
              <tr>
                <td><strong>第 4 層：現場控制層 (OT)</strong></td>
                <td>Modbus RTU/TCP 串接水表/光電/空調/開關，即時控制</td>
                <td>指令白名單過濾，獨立執行毫秒級保護控制</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>《16監造書》驗收把關</th>
                <th>檢驗驗證內容</th>
                <th>合格標準與正式契約衝突標示</th>
              </tr>
            </thead>
            <tbody>
              <tr class="bad-row">
                <td><strong>★ 第三方接手與原始碼</strong></td>
                <td>交付架構圖、<strong>客製化區塊原始碼（不含統包商自有核心平台原始碼）</strong>、API規格書</td>
                <td><span class="diff-tag conflict">⚠️ 契約衝突</span><strong>《04契約》第16條仍勾選「可編譯原始程式移轉」，須依監造書界定僅限客製區塊！（D12）</strong></td>
              </tr>
              <tr>
                <td><strong>API 開放性與功能驗證</strong></td>
                <td>PCM 督導以 Postman 等工具實測 API 調用與現場數據一致性</td>
                <td>回傳資料與現場設備狀態及畫面完全吻合</td>
              </tr>
              <tr>
                <td><strong>資安弱點掃描 (OWASP)</strong></td>
                <td>原碼掃描、網站應用程式、API 介面及網路架構弱掃</td>
                <td>Medium 以上弱點於驗收前全數修補完畢</td>
              </tr>
              <tr>
                <td><strong>滲透測試 (Pen Test)</strong></td>
                <td>第三方公正機構對 EMS 對外系統執行滲透測試</td>
                <td>09/24 釋疑確認<strong>嚴格排除現場 OT 硬體設備</strong>（D16）</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="note">
        <strong>💡 麥肯錫診斷結論（議題 D11）：</strong> 《06需求說明書》與《16監造需求書》均載明「無法整合且提升舊有 EMS 時，將建置全新 EMS」，且 09/24 釋疑確認由廠商自行判定。我方直接以 POXA 新建全套高規格 EMS 編列！
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》p.13~16、《16監造計畫需求書》p.4~6、《04採購契約》p.35</span>
      <span class="pageno">P2.5 / 6</span>
    </div>
  </section>

  <!-- P2.6 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 2 · 系統架構與機電 2.6 ｜ 【版型 6：對立論法 (Opposition)】 ｜ McKinsey Style</div>
        <h1>① 主張：需求書 p.17 突襲新增「全校同規模光纖重拉」與「10台老舊 ATS 更新」，必須鎖定共構與容量上限</h1>
        <p class="sub">② 證據結構（對立論法）：將原版既定上限工項（電驛5台、避雷11台、SPD 32台）設為灰階基準，唯獨以高對比警示色突顯正式公告 p.17 突襲塞入之兩大未定量工項與《19-EMS光纖佈建圖》。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 6：對立論法</span>
        <span class="flag coral">🚨 突增：全校光纖+10台ATS</span>
        <span class="flag">新增 19-EMS光纖圖</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-right">
        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>工程項目 (需求書 p.17)</th>
                <th>見解 A：公開閱覽基準 vs 見解 B：正式公告新增原文</th>
                <th>嚴重衝擊分析與防禦對策（僅突增項高亮）</th>
              </tr>
            </thead>
            <tbody>
              <tr>
                <td><strong>保護電驛檢討與更新 (基準)</strong></td>
                <td>全校保護協調報告 1 式 ＋ 指定採購 <strong>ABB REF-615（上限 5 台）</strong></td>
                <td>維持原版基準（09/24 釋疑認可依程序提同等品；硬體更換鎖定 5 台上限）</td>
              </tr>
              <tr>
                <td><strong>避雷針與接地改善 (基準)</strong></td>
                <td>多針中和消/導雷器<strong>（上限 11 台）</strong>＋ 接地電阻量測改善</td>
                <td>維持原版基準（改善西子灣山海地形雷擊痛點）</td>
              </tr>
              <tr>
                <td><strong>雷擊突波吸收器 (基準)</strong></td>
                <td>於 19-EMS 光纖佈建圖指定位置裝設 SPD<strong>（上限 32 台）</strong></td>
                <td>配合新釋出之《19-EMS光纖佈建圖》節點安裝</td>
              </tr>
              <tr class="bad-row">
                <td><strong>🚨 全校 EMS 專用光纖及交換器重拉<br><small>(柒-五-(21)-2)</small></strong></td>
                <td><span class="diff-tag newitem">🚨 正式公告突增</span><strong>「將以原本光纖佈建之位置再佈置同規模同等級(或以上)光纖及交換器專門給本校 EMS 系統使用，若原處之交換器仍有足夠空間使用，可共同使用原本之交換器，若無足夠空間則須配合新建光纖建置交換器」</strong></td>
                <td><strong style="color:var(--zn-alert);">極大成本衝擊！</strong>19號圖涵蓋全校約 30 處跨山海節點，重拉全校光纖耗資不斐，且標單無獨立項次！須利用「空間足夠可共用」但書鎖定共構！（詳 Part 7 D1）</td>
              </tr>
              <tr class="bad-row">
                <td><strong>🚨 全校老舊發電機 ATS 更新<br><small>(柒-五-(21)-3)</small></strong></td>
                <td><span class="diff-tag newitem">🚨 正式公告突增</span><strong>「3. 為強化本校防災及校園整體電網之韌性，請廠商協助評估及更新本校發電機老舊之 ATS (電源自動切換開關上限 10 台)」</strong></td>
                <td><strong style="color:var(--zn-alert);">規格與位置不明！</strong>原閱覽版完全無此項，正式公告突增上限 10 台 ATS 更新，未提供各台額定安培數與位置！（詳 Part 7 D2）</td>
              </tr>
            </tbody>
          </table>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/doc19_fiber_p1.png', '正式公告文件19：EMS 光纖佈建全校拓撲圖', '正式公告新增圖資：標示全校約 30 處交換器紅點與光纖黃線路徑（含 IR1005 國研大樓、變電站、逸仙館、工學院、海科院、文學院等）')">
          <div class="figtitle">
            <span>🆕 正式公告《19-EMS光纖佈建圖》(全校拓撲)</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/doc19_fiber_p1.png" alt="19-EMS光纖佈建圖" style="max-height:300px;" loading="lazy">
          <div class="cap">正式公告新增《19-EMS光纖佈建.pdf》：紅點為各館舍交換器位置、黃線為光纖路徑（涵蓋全校山海校區）</div>
        </div>
      </div>

      <div class="warn">
        <strong>🚨 決策啟示（詳見 Part 7 議題 D1 &amp; D2）：</strong> 正式公告雖將總預算調升 300 萬（9,200萬 ➔ 9,500萬），但卻在《06需求書》p.17 塞入<strong>「再佈置全校同規模光纖及交換器」</strong>與<strong>「更新老舊發電機 ATS 上限 10 台」</strong>！必須透過標前正式釋疑與服務建議書框定施工上限與標準安培數，方能確保 300 萬增額足以覆蓋成本！
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》第17頁 柒、五、(二十一)、《19-EMS光纖佈建.pdf》</span>
      <span class="pageno">P2.6 / 6</span>
    </div>
  </section>

</div>


<!-- ================= PART 3: 運轉調度與維運 ================= -->
<div class="view" id="view-p3">

  <!-- P3.1 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 3 · 運轉調度與維運 3.1 ｜ 【版型 7：比較論法 (Comparison)】 ｜ Accenture Style</div>
        <h1>① 主張：併網模式兼具「超約抑制」與「尖峰轉移」雙重效益，可助全校降低 1,000kW 契約容量且免交易平台實測</h1>
        <p class="sub">② 證據結構（比較論法）：比較「抑制超約」與「尖峰轉移」兩大模式之共通點（430kWp光電＋3MWh儲能調控）與差異點（被動防罰款 vs 主動平滑削峰 -1,000kW），唯一高亮突顯尖峰轉移之經濟價值。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 7：比較論法</span>
        <span class="flag">降契約容量 -1,000kW</span>
        <span class="flag">輔助服務免實測接入</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="three-col">
        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-4a_peak_shaving_flow.png', '圖7-4(a)：併網模式抑制超約調度流程', '以淨負載量為基準，超過調度工作點 PCS 開始放電，低於觸發點啟動充電')">
          <div class="figtitle">
            <span>圖7-4(a) 抑制超約調度流程 (差異點A)</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-4a_peak_shaving_flow.png" alt="抑制超約調度流程" loading="lazy">
          <div class="cap">淨負載超過設定值啟動放電，離峰且電量足夠時自動低價充電</div>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-4b_peak_shifting_flow.png', '圖7-4(b)：併網模式尖峰轉移調度流程圖', '大數據預測負載與光電發電，調度儲能使全校對外呈現恆定負載')">
          <div class="figtitle">
            <span>圖7-4(b) 尖峰轉移調度流程 (差異點B)</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-4b_peak_shifting_flow.png" alt="尖峰轉移調度流程" loading="lazy">
          <div class="cap">收集歷史大數據建模，負載平滑化，對台電而言趨近固定功耗</div>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-4c_operating_range.png', '圖7-4(c)：抑制超約/尖峰轉移模式之運轉範圍與其限制關係式', '運轉功率區間上下限關係式，尖峰轉移模式變幅遠小於抑制超約模式')">
          <div class="figtitle">
            <span>圖7-4(c) 運轉範圍限制關係 (共通交集)</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-4c_operating_range.png" alt="運轉範圍與限制關係式" loading="lazy">
          <div class="cap">淨負載波動大幅收窄，電力系統穩定度與效率達到最優化</div>
        </div>
      </div>

      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th>調度功能情境</th>
              <th>觸發條件與調度邏輯</th>
              <th>系統動作行為 (430kWp 光電 + 3MWh 儲能)</th>
              <th>經濟與電力效益（僅主角高亮，餘灰階）</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>抑制超約調度 (基準)</strong></td>
              <td>淨負載 &gt; 設定門檻工作點</td>
              <td>PCS 控制 BESS 放電補足差額；離峰低載時由市電或餘電回充</td>
              <td>杜絕台電超約罰款（高達契約單價 2~3 倍）</td>
            </tr>
            <tr class="hl-row">
              <td><strong>★ 尖峰轉移 (核心主角)</strong></td>
              <td><strong>正午光電尖峰 / 夜間超離峰</strong></td>
              <td><strong>吸收國研 135kWp + 海工 295kWp 光電綠電儲存；高電價時段放電</strong></td>
              <td><strong>★ 契約容量由 7,550kW 降至 6,550kW（-1,000kW）</strong></td>
            </tr>
            <tr>
              <td><strong>需量反應與輔助服務 (基準)</strong></td>
              <td>台電電網告急或價格觸發</td>
              <td>PCS 以電流源模式併網放電，配合內部負載切離邏輯</td>
              <td>具備軟體調度策略，優化校內電力（09/24 確認免實際接入測試）</td>
            </tr>
            <tr>
              <td><strong>功因優化與主動調頻 (基準)</strong></td>
              <td>局部饋線電壓波動或低功因</td>
              <td>PCS 毫秒注入或吸收虛功，動態改善電力品質</td>
              <td>提升全校供電效率，減少輸電線損</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》圖7-4 (p.18~21)、09/24 第一次釋疑書面回覆</span>
      <span class="pageno">P3.1 / 5</span>
    </div>
  </section>

  <!-- P3.2 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 3 · 運轉調度與維運 3.2 ｜ 【版型 4：連鎖論法 (Chain / Flow)】 ｜ BCG Style</div>
        <h1>① 主張：市電中斷時經「20ms 無縫瞬切 ➔ 日間光儲互補 ➔ 夜間柴發定載」三階段連鎖調度，實現 48h 防災供電</h1>
        <p class="sub">② 證據結構（連鎖論法）：依市電斷電後之時間演進（瞬態 20ms ➔ 日間 ➔ 夜間 48h），搭配《18-國研大樓電力單線圖》變壓器分級卸載邏輯，確保半導體實驗室零中斷。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 4：連鎖論法</span>
        <span class="flag">Seamless &le;20ms</span>
        <span class="flag">48h 防災能量平衡</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="zn-chevron-flow">
        <div class="zn-chevron-step focus">★ 順序 1：瞬態 &le;20ms 無縫構網</div>
        <div class="zn-chevron-step">順序 2：日間 430kWp 光電+3MWh 儲能互補</div>
        <div class="zn-chevron-step">順序 3：夜間 SOC&lt;30% 喚醒 400kW 柴發定載 (達 48h)</div>
      </div>
      <div class="split-img-left">
        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-5_island_flow.png', '圖7-5：孤島模式調度運轉流程圖', '市電中斷後判斷日夜間狀態，日間光電+儲能互補，夜間啟動柴發協同')">
          <div class="figtitle">
            <span>圖7-5 孤島模式三階段連鎖調度流程</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-5_island_flow.png" alt="孤島模式調度流程圖" loading="lazy">
          <div class="cap">市電跳脫瞬態判斷日夜模式：日間光電充電優先，夜間柴發定載放電</div>
        </div>

        <div style="display:flex; flex-direction:column; gap:10px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>連鎖運轉階段</th>
                  <th>調度控制邏輯 (正式公告基準)</th>
                  <th>能源設備配置角色</th>
                </tr>
              </thead>
              <tbody>
                <tr class="hl-row">
                  <td><strong>★ 順序 1：無縫切換<br>(瞬態 &le; 20ms)</strong></td>
                  <td><strong>感測市電失電，分段開關跳開，雙 GFM PCS 毫秒自電流源切為電壓源（Grid-forming）</strong></td>
                  <td><strong>PCS 憑虛擬慣量與 Droop 控制獨力支撐孤島母線，電壓變動 &le;15%，半導體儀器零跳脫</strong></td>
                </tr>
                <tr>
                  <td><strong>順序 2：日間孤島<br>(光電發電期)</strong></td>
                  <td>國研 <strong>135kWp</strong>（+海工295kWp）光電供負載，餘電對儲能充電；若儲能滿電，PCS 調頻促使 PV 降載</td>
                  <td>PV 優先供電，BESS 雙向調節消納波動，柴油機處於熱備援停機狀態</td>
                </tr>
                <tr>
                  <td><strong>順序 3：夜間孤島<br>(純耗電期)</strong></td>
                  <td>BESS SoC 降至 30% 時發出自動啟動信號喚醒 400kW 柴發，SoC&lt;10% 由柴發主供並回充</td>
                  <td>柴發定載供電，BESS 吸收瞬態負載變動；日出後柴發自動停機轉入日間模式</td>
                </tr>
              </tbody>
            </table>
          </div>

          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>供電對象 (對齊 18-國研大樓單線圖)</th>
                  <th>對應變壓器迴路</th>
                  <th>保供優先序</th>
                  <th>孤島調度策略</th>
                </tr>
              </thead>
              <tbody>
                <tr class="hl-row">
                  <td><strong>★ 工學院半導體實驗室與精密儀器</strong></td>
                  <td><strong>TR-MP (1750kVA) / TR-ML (1200kVA)</strong></td>
                  <td><strong>特級（不可中斷）</strong></td>
                  <td><strong>優先保供，電壓變動 &le; 15%，頻率 &plusmn; 0.5Hz</strong></td>
                </tr>
                <tr>
                  <td>國研大樓緊急防災與行政維生</td>
                  <td>TR5 (750kVA) / TR4 (500kVA)</td>
                  <td>二級（必要維生）</td>
                  <td>常態維持供電，若電力吃緊限制非必要迴路</td>
                </tr>
                <tr>
                  <td>大樓中央空調冰水主機</td>
                  <td>TR-AC (2750kVA 冰機專用)</td>
                  <td>三級（可卸除負載）</td>
                  <td>進入孤島或防災模式時由 MGC 優先切離卸載</td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》圖7-5 (p.22)、《18-國研大樓電力單線圖》</span>
      <span class="pageno">P3.2 / 5</span>
    </div>
  </section>

  <!-- P3.3 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 3 · 運轉調度與維運 3.3 ｜ 【版型 3：結合論法 (Combined Tree)】 ｜ Accenture Style</div>
        <h1>① 結論：透過「上層 EMS ＋ 中層百毫秒 MGC ＋ 下層雙 GFM PCS」三層自治架構，確保斷網仍維持孤島平衡</h1>
        <p class="sub">② 證據結構（結合論法）：由上層國研 IR1005 伺服器（秒/分級排程與自動日報表）、中層儲能區 MGC（&le;100ms 調控）與下層現場設備（微秒級保護）三層同時運作，支撐高可靠微網。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 3：結合論法</span>
        <span class="flag">MGC &le;100ms 反應</span>
        <span class="flag">DREAMS 介接</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-right">
        <div style="display:flex; flex-direction:column; gap:12px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>結合架構層級</th>
                  <th>核心設備 / 軟體</th>
                  <th>通訊協定與響應時間</th>
                  <th>主要職能與正式公告新增要求</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>上層：校園 EMS<br>(能源管理系統)</strong></td>
                  <td>微電網管理伺服器（國研 IR1005 機房）、NAS 同步備份</td>
                  <td>MQTT / HTTPS / RESTful<br>秒級至分級響應</td>
                  <td>全校電力分析、負載與光電預測、API 演算法掛入、<strong>自動生成每日操作日報表(PDF)供每月彙送</strong>。</td>
                </tr>
                <tr class="hl-row">
                  <td><strong>★ 中層：地端 MGC<br>(微電網控制器)</strong></td>
                  <td><strong>工業級強固型控制器（置於儲能貨櫃控制區）</strong></td>
                  <td><strong>IEC 61850 GOOSE / Modbus TCP<br>&le; 100 毫秒極速反應</strong></td>
                  <td><strong>微網即時電壓/頻率調節、市電失電微秒感知、多台 GFM 儲能之虛擬阻抗/虛擬慣量/Droop 參數動態下發。</strong></td>
                </tr>
                <tr>
                  <td><strong>下層：現場設備層<br>(設備實體與感測)</strong></td>
                  <td>雙 GFM PCS、BMS、PV 變流器、柴發並聯盤、ABB REF-615 電驛</td>
                  <td>Modbus RTU/TCP、RS-485、硬接點 Hardwired</td>
                  <td>電力參數採集（V, I, P, Q, F, SoC, Temp）、執行微秒級構網控制與保護跳脫。</td>
                </tr>
                <tr>
                  <td><strong>外部介接：台電 DREAMS</strong></td>
                  <td>台電配電級再生能源監控終端單元 (RTU/Gateway)</td>
                  <td>DNP 3.0 / IEC 60870-5-104<br>專線 / 4G VPN 加密連線</td>
                  <td>向台電回報儲能與光電即時狀態、電網頻率響應數據；接收台電調度指令。</td>
                </tr>
              </tbody>
            </table>
          </div>

          <div class="tip">
            <strong>💡 Key Takeaway (地端自治優先)：</strong> 即使外網或校園主幹光纖中斷，地端 MGC 與雙 GFM PCS 仍可憑下垂控制（Droop）自主維持微電網電力平衡與無縫孤島運轉。
          </div>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-6_seamless_outage_waveform.jpeg', '圖7-6：市電異常斷電 Seamless 無縫切換實測波形', '市電斷電瞬間，構網型 GFM PCS 毫秒級建立微電網電壓源，電壓畸變低於 15%')">
          <div class="figtitle">
            <span>圖7-6 市電斷電 Seamless 無縫切換波形</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-6_seamless_outage_waveform.jpeg" alt="Seamless無縫切換波形圖" loading="lazy">
          <div class="cap">市電中斷瞬態：MGC 與雙 GFM PCS 於 20ms 內重建電壓源，確保國研大樓精密實驗設備零中斷</div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》圖7-6 (p.23)、《03評選須知》p.3</span>
      <span class="pageno">P3.3 / 5</span>
    </div>
  </section>

  <!-- P3.4 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 3 · 運轉調度與維運 3.4 ｜ 【版型 2：並列論法 (Parallel)】 ｜ McKinsey Style</div>
        <h1>① 主張：國研 400kW 柴發併聯改造可滿足孤島備援，惟新增之「全校 10 台老舊 ATS 更新」必須框定標準安培數</h1>
        <p class="sub">② 證據結構（並列論法）：並列檢視發電機四大工程項目，前 3 項為國研大樓 400kW 柴發既定改造（灰階基準），第 4 項為正式公告 p.17 突襲新增之「全校 10 台 ATS 更新」（警示高亮）。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 2：並列論法</span>
        <span class="flag coral">🚨 突增：10台老舊 ATS</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-left">
        <div class="fig clickable" onclick="openLightbox('assets/img/fig7-7_seamless_reconnect_waveform.jpeg', '圖7-7：市電復電自動同期平滑併網波形示意圖', '市電恢復或柴油發電機併入時，自動追隨頻率、電壓與相位角，實現無感平滑併聯')">
          <div class="figtitle">
            <span>圖7-7 自動同期平滑併聯實測波形</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/fig7-7_seamless_reconnect_waveform.jpeg" alt="自動同期平滑併聯波形圖" loading="lazy">
          <div class="cap">復電與柴發併網瞬態：自動追隨相位角與頻率同期合閘，消除衝擊電流與二次停電</div>
        </div>

        <div style="display:flex; flex-direction:column; gap:12px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th>並列發電機工項</th>
                  <th>正式公告技術要求</th>
                  <th>工程效益與正式公告衝突標示（僅衝突項高亮）</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>1. 國研 400kW 柴發並聯盤 (基準)</strong></td>
                  <td>加裝發電機自動同期並聯控制器（如 Woodward / ComAp / Deif）與通訊介面</td>
                  <td>達成評選須知 p.3「國研大樓既設緊急發電機納入微電網孤島運作」得分關鍵</td>
                </tr>
                <tr>
                  <td><strong>2. 調速器與 AVR 聯動 (基準)</strong></td>
                  <td>引出調速與無效功率控制訊號，配合 PCS 執行 P-f / Q-V 下垂控制</td>
                  <td>接受 MGC 功率指令定載發電，避免與雙 GFM PCS 發生無效功率環流</td>
                </tr>
                <tr>
                  <td><strong>3. 逆功率保護電驛 (基準)</strong></td>
                  <td>增設逆功率保護電驛 (ANSI 32) 與高精度比壓比流器 (PT/CT)</td>
                  <td>防止儲能或光電反饋逆充損壞柴油發電機組，100ms 內快速保護</td>
                </tr>
                <tr class="bad-row">
                  <td><strong>🚨 4. 全校老舊發電機 ATS 更新<br><small>(需求書 p.17 柒-五-(21)-3)</small></strong></td>
                  <td><span class="diff-tag newitem">🚨 正式公告突增</span><strong>「請廠商協助評估及更新本校發電機老舊之 ATS (電源自動切換開關上限 10 台)」</strong></td>
                  <td><strong style="color:var(--zn-alert);">規格未明衝突！</strong>未載明各台 ATS 安培數（如 200A~1600A 價差極大）及館舍位置，須於標前釋疑與建議書限定標準額定容量！（詳 Part 7 D2）</td>
                </tr>
              </tbody>
            </table>
          </div>

          <div class="card">
            <h3>⛽ 48 小時連續供電燃油與燃料電池排除確認（09/24 釋疑定錨）</h3>
            <p>09/24 第一次釋疑已明確確認：(1) 計畫書提及之「燃料電池 30 小時」為中華電信基地台，與本案完全無關；(2) 災時 48 小時運轉所需柴油由校方自行負責補給，統包工程不含儲油槽擴建！</p>
          </div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》p.12、p.17、圖7-7 (p.23)</span>
      <span class="pageno">P3.4 / 5</span>
    </div>
  </section>

  <!-- P3.5 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 3 · 運轉調度與維運 3.5 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：正式契約隱藏「5年每日遠端監視填報操作日報表(PDF)」與「雙重保證金凍結」，須以自動化報表與銀行保函化解</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對「FAT ➔ SAT ➔ 5年代操作維運」三階段流程，交叉診斷《04採購契約》第 2 條(八) 每日日報表罰則與第 14 條雙重保證金條款，提出零人力自動化對策。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">🚨 5年每日操作日報表</span>
        <span class="flag coral">🚨 雙重保證金押 5 年</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="two-col">
        <div class="card coral">
          <h3>🚨 麥肯錫契約診斷發現：第 2 條(八)「代操作營運」與第 14 條「雙重保證金」</h3>
          <p>經深度稽核正式公告《04統包工程採購契約》（p.3~4、p.30），發現兩項隱藏於契約勾選項之嚴苛義務：</p>
          <ul>
            <li><strong>1. 每日遠端監視與操作日報表（第2條(八)6）：</strong> 驗收合格起 <strong>5 年（1,825 天）內，廠商須每日遠端監視並記載於操作日報表，每月定期彙送 PDF 檔予機關存查</strong>；未依限提送者，每日計罰 <strong>2,000 元</strong>違約金！（詳 Part 7 D13）</li>
            <li><strong>2. 履約金 10% ＋ 保固金 3% 雙重凍結 5 年（第14條(一)）：</strong> 契約勾選「履約保證金驗收合格發還 90%，<strong>其餘 10% 於保固(含維護操作)期滿後發還</strong>」，同時又勾選「驗收付款前應繳納保固保證金（3%）」，形同 5 年內同時扣留約 332.5 萬元！（詳 Part 7 D8）</li>
          </ul>
        </div>

        <div class="table-wrap">
          <table>
            <thead>
              <tr>
                <th>維運與代操作指標</th>
                <th>正式公告契約 / 需求書要求</th>
                <th>違約計罰與我方自動化對策（僅痛點高亮）</th>
              </tr>
            </thead>
            <tbody>
              <tr class="bad-row">
                <td><strong>🚨 每日遠端監視與日報表<br><small>(契約第2條(八)6)</small></strong></td>
                <td><strong>每日遠端監視系統運轉，記載於操作日報表；每月彙送 PDF 檔存查</strong></td>
                <td>逾期 2,000 元/日 ➔ <strong>由 POXA EMS 開發全自動每日巡檢與 PDF 報表定時生成模組，零人力成本解決！</strong></td>
              </tr>
              <tr>
                <td><strong>到場處理時效 (基準)</strong></td>
                <td>接獲通知次日起 <strong>24 小時內派員到校</strong></td>
                <td>逾期每日計罰 2,000 元違約金</td>
              </tr>
              <tr>
                <td><strong>完修回復時效 (基準)</strong></td>
                <td>接獲通知起 <strong>72 小時內完修回復</strong></td>
                <td>逾期每日計罰 2,000 元違約金</td>
              </tr>
              <tr>
                <td><strong>每年定期巡檢 (基準)</strong></td>
                <td>每年至少 1 次會同校方人員全盤檢測</td>
                <td>檢測完成後 10 工作日內提送報告（逾期罰 2,000/日）</td>
              </tr>
              <tr>
                <td><strong>全責涵蓋範圍 (基準)</strong></td>
                <td>5 年內一切耗材、零組件、清洗、檢測全包</td>
                <td>保固期滿後，應依機關要求辦理系統資料轉移（逾期罰 2,000/日）</td>
              </tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th>試驗階段</th>
              <th>檢驗驗證項目</th>
              <th>檢驗內容與交付查核文件</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>階段 1：工廠試驗 (FAT)</strong></td>
              <td>儲能系統、PCS、變壓器、比壓比流器、開關、充電樁、變流器、柴發</td>
              <td>出具原廠測試報告、標檢局 VPC 認證證書、UL/IEC 國際認證合格證明。</td>
            </tr>
            <tr>
              <td><strong>階段 2：現場試驗 (SAT)</strong></td>
              <td>電能轉換器與儲能併聯/離網、柴發啟停併聯、充電樁滿載、EMS控制與 API 驗證</td>
              <td>現場會同監造實測市電斷電無縫切換、孤島保供 4h+、抑制超約、Postman API 驗證及弱掃修補報告。</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《04統包工程採購契約》第2條(八) (p.3~4)、第14條(一) (p.30)、《06需求說明書》p.25~26</span>
      <span class="pageno">P3.5 / 5</span>
    </div>
  </section>

</div>

<!-- ================= PART 4: 正式公告契約與關鍵風險衝突 ================= -->
<div class="view" id="view-p4">

  <!-- P4.1 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 4 · 正式公告契約與風險衝突 4.1 ｜ 【版型 6：對立論法 (Opposition)】 ｜ McKinsey Style</div>
        <h1>① 主張：正式公告已兌現「賠償 100% 封頂與預算 9,500 萬」，但驚見「契約漏勾工程估驗款」與「原產地未改」兩大衝突</h1>
        <p class="sub">② 證據結構（對立論法）：並列對比「公開閱覽版 ➔ 09/24 釋疑承諾 ➔ 09/29 正式公告實際條文」，將已兌現利多設為穩定基準，唯一以高對比紅/琥珀色突顯未勾選工程估驗款與原產地未改之衝突。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 6：對立論法</span>
        <span class="flag coral">🚨 漏勾「工程估驗款」</span>
        <span class="flag">✔ 賠償 100% 已勾選</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="big-callout alert">
        <div class="label">② 核心對照結論 · 2026/09/29 正式公告版合約交叉稽核</div>
        <div class="answer">「賠償上限與智財權已兌現入約，但驚見『漏勾工程估驗款』與『新增全校光纖/ATS』兩大新地雷！」</div>
        <div class="more">經逐頁核對正式公告《04統包工程採購契約》與《02投標須知》勾選符號：<strong>(1) 契約第 19 條損害賠償上限確定勾選「■契約價金總額」（9,500萬封頂），智財權確定改勾「■機關永久無償利用」</strong>，09/24 最核心法律承諾已兌現！<strong>(2) 但契約第 5 條(一)3「□工程估驗款（未勾選者，表示無估驗款）」竟然漏未打勾！</strong>若不立即行文要求補正，9,000 萬施工費將無期中估驗款！</div>
      </div>

      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:4%;">#</th>
              <th style="width:18%;">關鍵條款與出處</th>
              <th style="width:23%;">公開閱覽版 (Before)</th>
              <th style="width:23%;">09/24 第一次釋疑承諾</th>
              <th style="width:32%;">09/29 正式公告實際條文（僅衝突項高亮，已解決項灰階）</th>
            </tr>
          </thead>
          <tbody>
            <tr class="good-row">
              <td class="ctr"><strong>1</strong></td>
              <td><strong>損害賠償責任上限</strong><br><small>04契約第19條(八)2 (p.40)</small></td>
              <td><span class="diff-tag before">閱覽版</span>四個上限選項全部空白未勾選，民法無上限求償。</td>
              <td>曾先生錄音與書面確認：改勾選「契約價金總額」（100%封頂）。</td>
              <td><span class="diff-tag after">✔ 正式兌現 (基準)</span><strong>已正式打勾「■契約價金總額」！</strong>最高賠償上限鎖死為契約總價 100%。</td>
            </tr>
            <tr class="good-row">
              <td class="ctr"><strong>2</strong></td>
              <td><strong>預算金額上限</strong><br><small>02須知第6點 vs 06需求書p.7</small></td>
              <td><span class="diff-tag before">閱覽版</span>須知載 9,500 萬 vs 需求書載 9,200 萬，前後矛盾。</td>
              <td>09/24 書面曾回覆「以需求書（9,200萬）為主」。</td>
              <td><span class="diff-tag after">✔ 驚喜調升 (基準)</span><strong>《06需求書》p.7 正式改為「新台幣玖仟伍佰萬元整(含稅)」！</strong>與《02須知》統一為 <strong>9,500 萬元</strong>（+300萬）。</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>3</strong></td>
              <td><strong>🚨 施工期工程估驗款</strong><br><small>04契約第5條(一)3 (p.7)</small></td>
              <td><span class="diff-tag before">閱覽版</span>勾選「2.▓設計費」與「4.驗收後付款」，第3目「□工程估驗款」空白。</td>
              <td>未特別討論此勾選項（各方預設依工程慣例有估驗款）。</td>
              <td><span class="diff-tag newitem">🚨 致命漏勾衝突</span><strong>「3. □工程估驗款（未勾選者，表示無估驗款）」依然空白未勾！</strong>與後文 5% 估驗保留款及《14權責表》嚴重矛盾！（詳 Part 7 D6）</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>4</strong></td>
              <td><strong>⚠️ 原產地限制清單</strong><br><small>02投標須知第16點(2) (p.5~6)</small></td>
              <td><span class="diff-tag before">閱覽版</span>外國標的未勾選；我國產地勾選「■電氣設備」等 13 項。</td>
              <td>校方口頭表示參照中正大學範本，排除陸資即可，日韓歐美可用。</td>
              <td><span class="diff-tag conflict">⚠️ 未兌現修正</span><strong>正式公告完全未改！</strong>子選項仍漏未打勾，且仍勾選「■電氣設備、■太陽能設備」須我國產，與口頭承諾衝突！（詳 Part 7 D7）</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>5</strong></td>
              <td><strong>智慧財產權與源碼</strong><br><small>04契約第19條(p.39) vs 第16條(p.35)</small></td>
              <td><span class="diff-tag before">閱覽版</span>第19條勾選「機關取得全部權利」；第16條勾選「可編譯原始碼移轉」。</td>
              <td>確認改勾中正大學範本（第1款永久無償利用＋第5款客製讓與）。</td>
              <td><span class="diff-tag after">✔ 第19條已改</span><strong>第19條已改勾「■永久無償利用＋■完成著作讓與」</strong>；惟 <span class="diff-tag conflict">⚠️ 第16條(p.35)仍勾「■可編譯原始程式移轉」</span>！（詳 Part 7 D12）</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《04統包工程採購契約》p.7、p.35、p.39~40、《02投標須知》p.5~6</span>
      <span class="pageno">P4.1 / 5</span>
    </div>
  </section>

  <!-- P4.2 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 4 · 正式公告契約與風險衝突 4.2 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：針對「原產地未改、p.17 新增工項無標單項次、消防新制」四大法規衝突，必須啟動等標期正式書面釋疑</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對四大外部法規與採購條款，縱向診斷「正式公告條文現況 ➔ 與釋疑/標單之衝突點 ➔ 我方具體應對防線」，鎖定等標期前 1/4 法定釋疑行動。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">🚨 p.17 新增工項衝突</span>
        <span class="flag">⚠️ 須知第16點原產地</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:18%;">法規與條款診斷維度</th>
              <th style="width:30%;">問題現況：正式公告條文 (2026/09/29)</th>
              <th style="width:26%;">斷點診斷：與 09/24 釋疑或標單之衝突</th>
              <th style="width:26%;">具體解方：我方內部決策與應對防線</th>
            </tr>
          </thead>
          <tbody>
            <tr class="hl-row">
              <td><strong>★ 原產地限制條款未改</strong><br><small>02須知第16點(2) (p.5~6)</small></td>
              <td>主項勾選「■不適用條約協定」，其下「1.大陸地區以外」<strong>仍空白未勾</strong>；且工程採購我國產地仍勾選<strong>「■電氣設備」等13項</strong>。</td>
              <td><span class="diff-tag conflict">與 9/24 釋疑衝突</span>09/24 校方口頭承諾以排除中國大陸為原則，允許日韓歐美設備，但正式公告《02投標須知》未同步更新！</td>
              <td><strong>雙軌防線（議題 D7）：</strong><br>1. 於等標期法定時限內發函請校方書面確認「非陸資之日韓歐美儲能電芯/PCS合規」；<br>2. 建議書檢附非陸資原產地聲明。</td>
            </tr>
            <tr class="bad-row">
              <td><strong>🚨 需求書突增全校光纖與 10 台 ATS</strong><br><small>06需求書 p.17 vs 10標價清單</small></td>
              <td>需求書 p.17 柒-五-(21) 突增：<strong>「再佈置同規模同等級光纖及交換器專門給本校 EMS 使用」</strong>及<strong>「協助評估及更新發電機老舊 ATS 上限 10 台」</strong>。</td>
              <td><span class="diff-tag newitem">與空白標單衝突</span>《10空白標單》項次五仍僅列「保護電驛檢討優化與避雷接地改善工程 1式」，未增列全校光纖或 10 台 ATS 項次！</td>
              <td><strong>範圍鎖定（議題 D1, D2）：</strong><br>1. 書面釋疑詢問是否僅針對無空間或故障區段及 ATS 容量；<br>2. 於建議書明確定義光纖共構與 ATS 標準容量上限。</td>
            </tr>
            <tr>
              <td><strong>台電儲能併審與輔助服務 (基準)</strong><br><small>06需求書 p.21 vs 9/24釋疑</small></td>
              <td>需求書仍保留「參與需量反應或聚合型輔助服務」文字，並須符合台電配電級儲能併聯技術要點與 DREAMS 介接。</td>
              <td><span class="diff-tag after">9/24 書面已定錨</span>09/24 校方書面回覆明確載明：「台電需量反應/輔助服務，不需實際接入及測試，僅以優化電力為目的」。</td>
              <td><strong>聚焦用戶內線併審：</strong><br>僅辦理台電用戶內線儲能併網審查與 DREAMS 監控介接，免除交易平台 M1/M2 表計成本。</td>
            </tr>
            <tr>
              <td><strong>儲能消防新制審查 (基準)</strong><br><small>06需求書 p.8, p.18</small></td>
              <td>須符合內政部消防署 114/11/3 修正之「提升儲能系統消防安全管理指引」並執行火災風險評估。</td>
              <td>外部公權力審查時程不可壓縮，且契約第 7 條規定細設修正逾 1 次期間計入工期。</td>
              <td><strong>投標前預審溝通：</strong><br>由合作消防設備師先行確認高市消防局圖審標準，細設 40 天內一次過件。</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="two-col">
        <div class="card coral">
          <h3>🚨 為什麼必須在等標期內提出「正式書面疑義」？（議題 D22）</h3>
          <p>09/24 的釋疑屬於「公開閱覽階段」之意見徵詢，在採購法上不自動具備正式招標文件之修正效力；唯有在<strong>正式公告等標期前 1/4 期限內（依政府採購法第 41 條）提出書面釋疑</strong>，機關出具之「正式公告釋疑回覆或補充公告」才具備契約拘束力！</p>
        </div>
        <div class="card">
          <h3>💡 預算調升至 9,500 萬帶來的策略緩衝</h3>
          <p>正式公告將需求書預算由 9,200 萬調升至 <strong>9,500 萬元（+300 萬）</strong>，正好為新增之「10 台老舊 ATS 更新」與「EMS 光纖局部補強」提供了約 300 萬元之成本吸收池，只要在建議書中嚴格框定規格上限即可穩守毛利！</p>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《02投標須知》p.5~6、《06需求說明書》p.17、《10標價清單》</span>
      <span class="pageno">P4.2 / 5</span>
    </div>
  </section>

  <!-- P4.3 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 4 · 正式公告契約與風險衝突 4.3 ｜ 【版型 6：對立論法 (Opposition)】 ｜ McKinsey Style</div>
        <h1>① 主張：正式公告內部存在「評選表 p.3 vs p.8、光電 p.6 vs p.11、源碼第 16 條 vs 第 19 條」三大條文對立，須雙軌包覆</h1>
        <p class="sub">② 證據結構（對立論法）：並列對照同一套正式公告文件內部「條文 A」與「條文 B」之自我矛盾，確立我方服務建議書「兩邊全包、從高配置、二元切割」之防禦準則。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 6：對立論法</span>
        <span class="flag coral">⚠️ 三大內部條文對立</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:18%;">內部條文對立維度</th>
              <th style="width:28%;">對立見解 A：正式公告條文 A</th>
              <th style="width:28%;">對立見解 B：正式公告條文 B</th>
              <th style="width:26%;">我方技術定錨與建議書寫法</th>
            </tr>
          </thead>
          <tbody>
            <tr class="bad-row">
              <td><strong>🚨 對立 1：評選項目二與六內容不一致</strong><br><small>03評選須知 p.3 vs p.8</small></td>
              <td><strong>第 3 頁正文表：</strong><br>● 項次二刪除「光電風雨球場」字樣；<br>● 項次六新增<strong>「兩台以上 PCS、兩台 GFM 儲能協調運轉、虛擬阻抗/虛擬慣量/DROOP 實績、國研柴發納入孤島構想」</strong>。</td>
              <td><strong>第 8 頁附件一（委員評分表）：</strong><br>● 項次二仍印「1.微電網及光電風雨球場場域規劃... 3.執行進度甘特圖」；<br>● 項次六僅印「1.創意 2.廠商企業社會責任(CSR)」。</td>
              <td><strong>雙表全包策略（議題 D3, D4）：</strong><br>建議書第 2 章保留風雨球場介面與甘特圖；第 6 章完整撰寫<strong>雙 GFM PCS 虛擬慣量/阻抗/Droop 協調設計與實績</strong>，確保初審與委員評分雙拿滿分！</td>
            </tr>
            <tr class="hl-row">
              <td><strong>★ 對立 2：國研大樓自用光電容量</strong><br><small>06需求書 p.6/p.9 vs p.11</small></td>
              <td><strong>第 6 頁表 1-1 &amp; 第 9 頁柒-一-(一)：</strong><br>正式修正為 <strong>「135 kWp」</strong>（舊 30kW 拆除新設 135kW）。</td>
              <td><strong>第 11 頁柒-二-(一)-4：</strong><br>內文仍殘留「在中山大學國研大樓頂樓建置之 <strong>118kWp</strong> 太陽能系統預計年發電量為 172,462kWh」。</td>
              <td><strong>從高以 135 kWp 為準（議題 D4）：</strong><br>統一按 <strong>135 kWp</strong> 規劃設計與報價，並重新以 PVSyst 計算 135kWp 年發電量（約 19.7 萬度）寫入建議書。</td>
            </tr>
            <tr class="bad-row">
              <td><strong>🚨 對立 3：可編譯原始碼移轉衝突</strong><br><small>04契約第16條 vs 第19條 &amp; 16監造書</small></td>
              <td><strong>04契約第 16 條(一)2(11) (p.35)：</strong><br>驗收文件仍勾選<strong>「■可編譯（Compilable）之原始程式移轉規定」</strong>。</td>
              <td><strong>16監造需求書 p.5 &amp; 04契約第19條：</strong><br>明定「客製化區塊之程式原始碼（<strong>不含統包廠商自有核心平台原始碼</strong>）」，且第19條改勾永久無償利用。</td>
              <td><strong>明確切割二元清單（議題 D12）：</strong><br>於建議書及契約澄清中載明「可編譯原始碼移轉僅限本案客製化前端與 API 轉接模組，不含 POXA 核心引擎」。</td>
            </tr>
            <tr>
              <td><strong>對照基準：Seamless 與資安邊界</strong><br><small>06需求書 vs 16監造書</small></td>
              <td><strong>06需求書 p.4 &amp; p.16：</strong><br>電壓在 15% 畸變內重新建立；辦理原碼掃描、弱掃與滲透測試。</td>
              <td><strong>16監造需求書 p.2 &amp; 9/24 釋疑：</strong><br>監造書寫「均不得有停電情形」；9/24 釋疑確認滲透測試僅限 EMS 端，排除現場 OT。</td>
              <td><strong>主動定義量化指標（議題 D16, D18）：</strong><br>建議書明定切換過渡時間 <strong>&le; 20ms</strong>（符合 IEEE 1547.4），資安測試邊界限於 EMS Web 與對外 API。</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《03評選須知》、《06需求說明書》、《04採購契約》、《16監造計畫需求書》</span>
      <span class="pageno">P4.3 / 5</span>
    </div>
  </section>

  <!-- P4.4 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 4 · 正式公告契約與風險衝突 4.4 ｜ 【版型 4：連鎖論法 (Chain / Flow)】 ｜ McKinsey Style</div>
        <h1>① 主張：面對「40天細設逾1次修正計工期」至「116/06/30 硬性竣工」之連鎖時程壓力，必須利用 18/19 號圖立即搶跑設計</h1>
        <p class="sub">② 證據結構（連鎖論法）：展開從「決標簽約 ➔ 40天細設 ➔ 長料採購 ➔ 跨館光纖/ATS施工 ➔ 116/06/30 竣工」五階段時間軸，突顯細設卡關與關聯罰則。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 4：連鎖論法</span>
        <span class="flag coral">40天細設修正計工期</span>
        <span class="flag coral">116/06/30 硬性竣工</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="zn-chevron-flow">
        <div class="zn-chevron-step">順序 1：決標+14天簽約</div>
        <div class="zn-chevron-step focus">★ 順序 2：40天細設 (逾1次修正計工期)</div>
        <div class="zn-chevron-step">順序 3：16~24週儲能/GFM長料交期</div>
        <div class="zn-chevron-step">順序 4：跨館光纖與10台ATS停電施工</div>
        <div class="zn-chevron-step focus">★ 順序 5：116/06/30 硬性竣工</div>
      </div>
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th>連鎖里程碑節點</th>
              <th>正式公告契約期限</th>
              <th>工期壓力分析與正式公告新增工項衝擊</th>
              <th>落後罰則與防範對策（僅瓶頸高亮）</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>順序 1：決標與簽約</strong></td>
              <td>決標日 + 14 天內</td>
              <td>提送工作執行計畫書、品管計畫與職安衛計畫，同步展開細部設計</td>
              <td>依《14權責分工表》逾期按日扣罰 1,000 元</td>
            </tr>
            <tr class="bad-row">
              <td><strong>🚨 順序 2：細部設計成果報告</strong></td>
              <td>決標日起 <strong>40 日曆天內</strong></td>
              <td><strong>契約第7條(一)1 (p.11)：同一項目修正逾 1 次，修正及複審期間仍計入履約期限！</strong>且須在 40 天內完成全校 32 處光纖/SPD 與 10 台 ATS 現場盤點！</td>
              <td><strong style="color:var(--zn-alert);">不得展延工期，直接壓縮後端施工時間</strong></td>
            </tr>
            <tr>
              <td><strong>順序 3：儲能與長料採購</strong></td>
              <td>細設核定後即刻下單</td>
              <td><strong>3MWh 儲能櫃、雙 GFM PCS 與 ABB REF-615 電驛交期約 16～24 週</strong>，須於投標前鎖定原廠交期承諾。</td>
              <td>長料遲延將直接導致 SAT 無法如期完成</td>
            </tr>
            <tr class="hl-row">
              <td><strong>★ 順序 4：現場土建與跨館施工</strong></td>
              <td>決標後第 3 ~ 7 個月</td>
              <td>除國研大樓儲能基礎、200m 高壓管溝、135kW+295kW 光電外，<strong>新增全校光纖佈建與 10 台老舊發電機 ATS 停電切換作業</strong>！</td>
              <td>各館舍停電切換窗口須由校方全力協調配合</td>
            </tr>
            <tr class="bad-row">
              <td><strong>🚨 順序 5：全案完工報竣</strong></td>
              <td><strong>116 年 6 月 30 日 前</strong></td>
              <td><strong>日曆天計算（含星期例假日、國定假日均計入）</strong>，為台電補助計畫硬性結案日！</td>
              <td><strong>逾期違約金 1&permil;/日（每日 9.5 萬元）</strong>，上限 20%（1,900萬）</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="two-col">
        <div class="warn">
          <strong>⚠️ 契約第 22 條(一)5 終止條款（p.44）：</strong> 廠商履約進度落後達 <strong>20% 以上，且日數達 10 日以上</strong>者，機關得終止或解除契約，不發還履約保證金（約 475 萬）並扣發全部保留款！
        </div>
        <div class="card">
          <h3>⏱️ 工期化解關鍵：利用《18號單線圖》與《19號光纖圖》立即啟動設計搶跑</h3>
          <p>正式公告已釋出《18-國研大樓電力單線圖》與《19-EMS光纖佈建圖》，我方設計團隊在<strong>投標備標階段即可將高壓併接單線圖與光纖節點配置做到 80% 完成度</strong>，確保決標後 40 天內一次審定通過！</p>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《04統包工程採購契約》第7條 (p.11)、第18條 (p.38)、第22條 (p.44)</span>
      <span class="pageno">P4.4 / 5</span>
    </div>
  </section>

  <!-- P4.5 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 4 · 正式公告契約與風險衝突 4.5 ｜ 【版型 1：一對一論法 (One-to-One)】 ｜ McKinsey Style</div>
        <h1>① 主張：契約第 5 條漏勾「工程估驗款」將引發 9,000 萬元施工期全額墊資風暴，為財務風控第一優先拆彈標的</h1>
        <p class="sub">② 證據結構（一對一論法）：將已解決之總預算（9,500萬）、賠償上限（100%）與無物調（0%）設為灰階基準，唯獨以高對比警示色聚焦「契約第 5 條漏勾工程估驗款」與「第 14 條雙重保證金凍結」。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 1：一對一論法</span>
        <span class="flag coral">🚨 唯一財務焦點：無工程估驗款</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:18%;">財務與付款條款</th>
              <th style="width:18%;">正式公告金額 / 比例</th>
              <th style="width:34%;">正式公告《04採購契約》條文稽核結果</th>
              <th style="width:30%;">財務現金流衝擊與內部對策（僅焦點高亮）</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>統包工程預算總額 (基準)</strong><br><small>須知第6點 &amp; 需求書p.7</small></td>
              <td><strong>9,500 萬元 (含稅)</strong></td>
              <td>正式公告統一為 9,500 萬元整（含稅），較公開閱覽版需求書（9,200萬）調升 <strong>+300 萬元</strong>。</td>
              <td>報價上限明確為 9,500 萬元，增加 300 萬元可吸收新增工項與物調準備金。</td>
            </tr>
            <tr class="bad-row">
              <td><strong>🚨 施工期工程估驗款 (焦點)</strong><br><small>04契約第5條(一)2~4 (p.7)</small></td>
              <td><strong>設計費 70% / 30%<br><span style="color:var(--zn-alert);">工程估驗款：未勾選！</span></strong></td>
              <td><span class="diff-tag newitem">🚨 致命漏勾</span>第 5 條(一) 勾選「2.▓設計費(核定付70%、驗收付30%)」，但<strong>「3.□工程估驗款（未勾選者，表示無估驗款）」及子項「□定期估驗 □里程碑估驗」全未打勾！</strong>第 4 目寫「驗收合格且本校取得台電補助款後 15 工作天內付款」！</td>
              <td><strong style="color:var(--zn-alert);">極端現金流風險！</strong>若無估驗款，廠商須全額墊資約 9,000 萬元至 116/6/30 驗收且台電撥款後才領錢！<strong>必須於等標期發函要求機關補正勾選「定期或里程碑估驗款」！（議題 D6）</strong></td>
            </tr>
            <tr class="hl-row">
              <td><strong>⚠️ 履約與保固保證金 (次焦點)</strong><br><small>04契約第14條(一) (p.30)</small></td>
              <td><strong>履約金 5% (約475萬)<br>保固金 3% (約285萬)</strong></td>
              <td><span class="diff-tag conflict">⚠️ 雙重扣留</span>第 14 條勾選「履約保證金於驗收合格後發還 90%，<strong>其餘 10% (約47.5萬) 於保固(含維護操作)期滿後發還</strong>」，又勾選「驗收付款前繳納保固保證金 3% (約285萬)」。</td>
              <td><strong>5 年保固期內同時凍結 10% 履約金 + 3% 保固金（共約 332.5 萬）！</strong>財務部須全數採用銀行連帶保證書以釋放現金流。（議題 D8）</td>
            </tr>
            <tr>
              <td><strong>工程物價指數調整 (基準)</strong><br><small>04契約第5條(一)6 (p.9)</small></td>
              <td><strong>無物價調整 (0%)</strong></td>
              <td>正式公告維持「工程物價指數調整：無」，跨年度至 116/6/30 原物料波動由廠商自行吸收。</td>
              <td>報價單內建 5% 物價風險準備金，並於投標前鎖定儲能櫃、PCS 與銅纜固定報價。（議題 D9）</td>
            </tr>
            <tr>
              <td><strong>損害賠償與逾期上限 (基準)</strong><br><small>04契約第18、19條</small></td>
              <td><strong>賠償上限 100%<br>逾期上限 20%</strong></td>
              <td>第 19 條(八)2 已正式勾選「■契約價金總額」；第 18 條逾期違約金上限為契約總額 20%。</td>
              <td>法律無限求償黑洞已徹底封頂，可透過工程綜合保險與第三人責任險轉嫁。（議題 D10）</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《04統包工程採購契約》第5條 (p.7~9)、第14條 (p.30)、第19條 (p.40)</span>
      <span class="pageno">P4.5 / 5</span>
    </div>
  </section>

</div>


<!-- ================= PART 5: 可行性決策建議 ================= -->
<div class="view" id="view-p5">

  <!-- P5.1 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 5 · 可行性決策建議 5.1 ｜ 【版型 8：BCG 論法 (BCG 2&times;2 Matrix)】 ｜ BCG Style</div>
        <h1>① 主張：以「策略收益 &times; 風險可控度」定位，採「選項 B：積極備標 ＋ 等標期雙軌拆彈」為唯一最優解</h1>
        <p class="sub">② 證據結構（BCG 論法）：將「選項 A 無條件搶標」與「選項 C 放棄投標」設為灰階對照象限，唯一以強調色突顯「選項 B：積極備標＋等標期書面釋疑/建議書框定上限」策略焦點。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 8：BCG 論法</span>
        <span class="flag">BCG 波士頓森綠</span>
        <span class="flag">★ 焦點：選項 B 雙軌拆彈</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:18%;">策略象限選項</th>
              <th style="width:28%;">X軸：正式公告後之策略收益與利多</th>
              <th style="width:32%;">Y軸：風險可控度與殘餘地雷拆解</th>
              <th style="width:22%;">高階主管決策建言（僅主角高亮）</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>象限 1：選項 A<br>無條件照單全收搶標 (對照)</strong></td>
              <td>搶佔台電大學微電網南部唯一示範場域；取得雙 GFM 構網型儲能與半導體實驗保供指標實績。</td>
              <td>若不對「全校同規模光纖重拉」、「10台老舊 ATS 更新」及「無工程估驗款」設防，恐面臨數百萬超支與 9,000 萬全額墊資壓力。</td>
              <td><span class="chip">風險過高 / 不宜無防備搶標</span><br>必須先拆解估驗款與光纖範圍地雷。</td>
            </tr>
            <tr class="hl-row">
              <td><strong>★ 象限 2：選項 B<br>積極備標 ＋ 雙軌拆彈<br><span class="chip amber">★ 策略焦點象限</span></strong></td>
              <td><strong>【重大利多已入約】</strong>賠償上限 100% 封頂、智財權改勾使用權、預算調升至 <strong>9,500 萬（多出 300 萬緩衝）</strong>、釋出 18 號單線圖與 19 號光纖圖，技術底氣充足！</td>
              <td><strong>第一軌「等標期正式書面釋疑」</strong>要求補正勾選工程估驗款、確認外國非陸資產地、釐清光纖與 ATS 規格；<strong>第二軌「服務建議書」</strong>明確框定光纖共構與 ATS 容量上限！</td>
              <td><strong style="color:var(--zn-primary); font-size:1.02rem;">★ 唯一推薦路線</strong><br>召開 Part 7 內部跨部門會議拍板 22 項議題！</td>
            </tr>
            <tr>
              <td><strong>象限 3：選項 C<br>放棄投標 (對照)</strong></td>
              <td>完全規避 116/06/30 硬性工期、跨館舍光纖施工與 9,000 萬墊資風險。</td>
              <td>喪失 9,500 萬指標統包案與後續 2,000kWp 風雨球場擴充商機，將南台灣微網標竿拱手讓人。</td>
              <td><span class="chip">最後退路</span><br>僅在財務無法承受墊資且校方拒給估驗款時考慮。</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="split-55">
        <div class="card">
          <h3>✔ 正式公告已解決之「一票否決項」（綠燈基準）</h3>
          <p>原本公開閱覽版最致命的兩大法務天條——<strong>「契約第 19 條損害賠償責任無上限」與「EMS 商用核心智慧財產權全部讓與機關」——在正式公告《04採購契約》第 39、40 頁已確認全數修正打勾！</strong>且總預算統一調升為 <strong>9,500 萬元</strong>，消除了 9,200 萬 vs 9,500 萬之廢標陷阱。</p>
        </div>
        <div class="card coral">
          <h3>🚨 正式公告新浮現之「三大必拆地雷」（轉入 Part 7 內部討論）</h3>
          <p>1. <strong>契約第 5 條漏勾「工程估驗款」</strong>（9,000 萬施工期現金流墊資問題，D6）；<br>
          2. <strong>需求書 p.17 突增「全校同規模光纖重拉 ＋ 10 台發電機 ATS 更新」</strong>（成本與工期問題，D1/D2）；<br>
          3. <strong>須知第 16 點「電氣設備須台製」未修正（D7）＆ 評選須知 p.3 新增「雙 GFM PCS 實績」（D3）</strong>。</p>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）專案決策委員會 BCG 2&times;2 策略評估模型（依據 115YL006 正式公告 19 份文件）</span>
      <span class="pageno">P5.1 / 3</span>
    </div>
  </section>

  <!-- P5.2 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 5 · 可行性決策建議 5.2 ｜ 【版型 1：一對一論法 (One-to-One)】 ｜ BCG Style</div>
        <h1>① 主張：總預算調升至 9,500 萬所增之 300 萬緩衝池，應精準配置於「壹-五」吸收光纖與 10 台 ATS 新增成本</h1>
        <p class="sub">② 證據結構（一對一論法）：將《10空白標單》其餘五大既定工程項次設為穩定成本基準，唯獨高亮突顯「項次壹-五（650~850萬）」，證明 +300 萬增額足以覆蓋新增光纖共構與 10 台標準型 ATS。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 1：一對一論法</span>
        <span class="flag">總預算：9,500 萬元</span>
        <span class="flag coral">★ 焦點：壹-五吸收新增工項</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:8%;">標單項次</th>
              <th style="width:26%;">《10標價清單》正式項目名稱</th>
              <th style="width:38%;">正式公告涵蓋工作內容與規格變化</th>
              <th class="num" style="width:14%;">建議預算配置</th>
              <th style="width:14%;">成本風控重點（僅主角高亮）</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td class="ctr"><strong>壹-一</strong></td>
              <td><strong>儲能櫃及電能轉換系統 (基準)</strong></td>
              <td>3,000kWh 儲能櫃 (C5M/IP65/VPC/細水霧)、<strong>1,200kW 雙 GFM 構網型 PCS</strong>、國研 400kW 柴發並聯盤改造。</td>
              <td class="num"><strong>4,350 萬 ~ 4,600 萬</strong></td>
              <td>鎖定供應商固定報價與非陸資產地證明</td>
            </tr>
            <tr>
              <td class="ctr"><strong>壹-二</strong></td>
              <td><strong>太陽光電發電系統設置 (基準)</strong></td>
              <td>國研頂樓舊 30kW 拆遷新設 <strong>135kWp</strong>（正式公告調升 17kWp）、海工舊 172.38kW 拆遷新設 <strong>295kWp</strong>（共 430kWp）。</td>
              <td class="num"><strong>2,150 萬 ~ 2,300 萬</strong></td>
              <td>VPC 高效模組、防鹽害支架、預留風雨球場介面</td>
            </tr>
            <tr>
              <td class="ctr"><strong>壹-三</strong></td>
              <td><strong>電動車充電樁設置 (基準)</strong></td>
              <td>一般充電樁 <strong>6 座（六組）</strong>（正式公告統一），含電力管線與 EMS 綠電優先充調度介面。</td>
              <td class="num"><strong>90 萬 ~ 120 萬</strong></td>
              <td>選用支援 OCPP / Modbus 標準樁體</td>
            </tr>
            <tr>
              <td class="ctr"><strong>壹-四</strong></td>
              <td><strong>能源管理系統 (EMS) 設置 (基準)</strong></td>
              <td>POXA 新建地端+雲端 EMS、MGC 控制器、DREAMS 介接、NAS、弱掃滲透、<strong>5年自動生成每日操作日報表(PDF)</strong>。</td>
              <td class="num"><strong>650 萬 ~ 750 萬</strong></td>
              <td>自有 POXA 核心，省去外購軟體高昂授權費</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>壹-五</strong></td>
              <td><strong>★ 保護電驛檢討與避雷接地<br><span class="chip coral">+ 正式公告新增光纖/ATS</span></strong></td>
              <td>ABB REF-615 電驛 5 台、消導雷器 11 台、SPD 32 台 ＋ <strong>【新增】19號圖 EMS 光纖與交換器佈建 ＋ 10 台發電機 ATS 更新</strong>。</td>
              <td class="num"><strong>650 萬 ~ 850 萬</strong></td>
              <td><strong style="color:var(--zn-alert);">★ 運用調升之 300 萬預算池，嚴格框定共構與容量上限！</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>壹-六<br>&amp; 貳</strong></td>
              <td><strong>安衛 / 設計 / 雜項工程 (基準)<br>＋ 利潤管理費及 5% 營業稅</strong></td>
              <td>40天細部設計與五大技師簽證、儲能 RC 基礎、200m 高壓管溝、5 年全責保固維運、物調準備金與稅金。</td>
              <td class="num"><strong>1,100 萬 ~ 1,300 萬</strong></td>
              <td>總價嚴格控制在 <strong>9,380 萬 ~ 9,460 萬（&le;9,500萬）</strong></td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="three-col">
        <div class="tip">
          <strong>💡 證據解讀 1（+300萬緩衝池）：</strong> 正式公告總預算由 9,200 萬升至 <strong>9,500 萬元</strong>，使壹-五項次得以容納約 250~350 萬元之「EMS 光纖局部佈建與 10 台標準型 ATS 更新」預算，不侵蝕核心儲能毛利！
        </div>
        <div class="warn">
          <strong>🚨 證據解讀 2（防範無上限擴張）：</strong> 若全校 30 處跨山海地下管溝全部重挖重拉光纖，單項成本恐破 800 萬！必須在建議書定義「優先共構既有交換器與管溝」（詳 Part 7 議題 D1）。
        </div>
        <div class="note">
          <strong>💰 證據解讀 3（現金流底線 D6）：</strong> 財務部須評估若校方未補正「工程估驗款」，公司是否具備 9,000 萬元為期 8 個月之專案融資額度，並於等標期全力爭取補正定期估驗款。
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《10空白標單.xls》、進能服成本估算模型</span>
      <span class="pageno">P5.2 / 3</span>
    </div>
  </section>

  <!-- P5.3 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 5 · 可行性決策建議 5.3 ｜ 【版型 4：連鎖論法 (Chain / Flow)】 ｜ BCG Style</div>
        <h1>① 主張：截標前必須依序完成「正式書面釋疑 ➔ Part 7 內部22題拍板 ➔ 18/19號圖搶跑 ➔ 9,500萬封標」四步閉環</h1>
        <p class="sub">② 證據結構（連鎖論法）：以不可逆之備標時序展開四階段關鍵行動，將「等標期前 1/4 正式書面釋疑」與「Part 7 內部 22 題拍板」列為決定後續設計與封標成敗之前置條件。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 4：連鎖論法</span>
        <span class="flag coral">順序 1：等標期書面釋疑</span>
        <span class="flag">順序 2：Part 7 拍板</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="zn-chevron-flow">
        <div class="zn-chevron-step focus">★ 順序 1：等標期 1/4 前書面釋疑</div>
        <div class="zn-chevron-step focus">★ 順序 2：本週內拍板 Part 7 (22題)</div>
        <div class="zn-chevron-step">順序 3：投標前 7 天完成 18/19號圖搶跑</div>
        <div class="zn-chevron-step">順序 4：截標前 3 天鎖定 9,500 萬封標</div>
      </div>
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:10%;">連鎖順序</th>
              <th style="width:24%;">正式公告後關鍵行動</th>
              <th style="width:46%;">具體工作目標與因果產出價值</th>
              <th style="width:20%;">負責部門與時限</th>
            </tr>
          </thead>
          <tbody>
            <tr class="bad-row">
              <td class="ctr"><strong>順序 1</strong></td>
              <td><strong>🚨 發動「正式公告等標期書面釋疑」</strong></td>
              <td>針對 <strong>(1) 契約第5條漏勾工程估驗款、(2) 須知第16點電氣設備台製未改、(3) 需求書p.17全校光纖重拉與10台ATS規格、(4) 契約第16條原始碼移轉</strong> 提出正式書面疑義，取得具契約效力之補充公告！</td>
              <td>業務部 / 法務室<br><strong>等標期前 1/4 期限內</strong></td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>順序 2</strong></td>
              <td><strong>★ 召開內部會議拍板 Part 7 (22題)</strong></td>
              <td>召集高階主管、工程、POXA EMS、財務與法務，逐一決議 <strong>Part 7 內部討論專區之 22 項議題</strong>，確立服務建議書承諾邊界與風險準備金。</td>
              <td>全體專案團隊<br><strong>本週內完成拍板</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>順序 3</strong></td>
              <td><strong>依據《18號/19號圖》啟動設計搶跑</strong></td>
              <td>利用正式公告釋出之《18-國研大樓電力單線圖》與《19-EMS光纖佈建圖》，完成 22.8kV 併接設計、雙 GFM PCS 虛擬慣量架構與光纖拓撲圖說（達 80% 細設深度）。</td>
              <td>機電設計組 / POXA<br><strong>投標前 7 天完成</strong></td>
            </tr>
            <tr>
              <td class="ctr"><strong>順序 4</strong></td>
              <td><strong>鎖定供應商交期與 9,500 萬標單</strong></td>
              <td>確認 3MWh 儲能櫃、雙 GFM PCS、ABB REF-615 電驛（5台）、SPD（32台）及 ATS（10台）報價與交期，完成 60 頁服務建議書（12份+光碟）。</td>
              <td>採購部 / 估算組<br><strong>截標日前 3 天封標</strong></td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="two-col">
        <div class="card">
          <h3>💻 下一階段導引：前往 Part 6（EMS 專題與《19-EMS光纖佈建圖》解析）</h3>
          <p>深入剖析正式公告新增之《19-EMS光纖佈建圖》全校 30+ 處交換器節點、需求書 p.17 光纖重拉爭議、POXA 原始碼雙層隔離（化解契約第16條衝突）以及「5年每日遠端監視操作日報表 PDF」全自動生成架構！</p>
        </div>
        <div class="card coral">
          <h3>🔥 決策核心導引：前往 Part 7（內部討論議題專區 D1 ~ D22 總表）</h3>
          <p>專供公司內部討論決策使用！將所有正式公告新增工項、條款衝突、現金流風險與技術邊界，系統化整理為<strong>【工程與預算 D1~D5】、【契約與現金流 D6~D10】、【EMS與智財資安 D11~D16】、【運轉驗收與標前行動 D17~D22】</strong>四大討論專表！</p>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）備標專案管理時程表（對齊政府採購法第 41 條等標期釋疑規範）</span>
      <span class="pageno">P5.3 / 3</span>
    </div>
  </section>

</div>


<!-- ================= PART 6: EMS 專案架構與光纖拓撲釐清 ================= -->
<div class="view" id="view-p6">

  <!-- P6.1 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 6 · EMS 專題與光纖拓撲 6.1 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ Accenture Style</div>
        <h1>① 主張：面對《19-EMS光纖佈建圖》全校 30+ 節點重拉要求，必須善用契約「空間足夠得共用」但書鎖定共構上限</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對「全校光纖重拉 ➔ 新建EMS判定 ➔ 32處節點盤點 ➔ 國研IR1005主機」四大環節，交叉診斷正式公告條文風險與我方報價防線，唯一警示高亮 p.17 光纖重拉爭議。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">🚨 p.17 新增：全校光纖重拉</span>
        <span class="flag">19-EMS光纖佈建圖</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-right">
        <div style="display:flex; flex-direction:column; gap:10px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th style="width:18%;">EMS 與光纖診斷環節</th>
                  <th style="width:32%;">正式公告條文與 19 號圖內容</th>
                  <th style="width:26%;">斷點診斷：版本衝突與風險</th>
                  <th style="width:24%;">具體解方：技術與報價防線</th>
                </tr>
              </thead>
              <tbody>
                <tr class="bad-row">
                  <td><strong>🚨 環節 1：全校 EMS 光纖與交換器重拉<br><small>(需求書 p.17 柒-五-(21)-2)</small></strong></td>
                  <td><span class="diff-tag newitem">🚨 正式公告突增</span>依 19-EMS 光纖佈建圖裝設 SPD (上限32台)，<strong>「將以原本光纖佈建之位置再佈置同規模同等級(或以上)光纖及交換器專門給本校 EMS 系統使用，若原處之交換器仍有足夠空間使用，可共同使用原本之交換器，若無足夠空間則須配合新建光纖建置交換器」</strong>。</td>
                  <td><span class="diff-tag conflict">嚴重範圍衝突</span>19號圖橫跨文學院、海科院造波池、理工、社管至國研大樓（IR1005）。若全校重拉光纖，成本高達數百萬且標單無獨立項次！</td>
                  <td><strong>雙重鎖定（議題 D1）：</strong><br>1. 正式釋疑確認是否僅針對「故障或無空間區段」；<br>2. 建議書利用「若原處仍有足夠空間可共同使用」但書，定義<strong>優先共用既有交換器與光纖蕊數</strong>！</td>
                </tr>
                <tr>
                  <td><strong>環節 2：「無法整合」自主判定權 (基準)<br><small>(需求書 p.13 &amp; 監造書 p.4)</small></strong></td>
                  <td>正式公告維持「若無法整合舊有 EMS 時，將建置新 EMS 系統」；09/24 釋疑確認<strong>由廠商自行判定是否無法整合</strong>。</td>
                  <td>舊系統無開放 API 與源碼，強行整合風險極高。</td>
                  <td><strong>直接判定新建 POXA EMS：</strong><br>以全新獨立微電網 EMS 建置，舊資料採資料庫匯入或保留原機備查（D11）。</td>
                </tr>
                <tr>
                  <td><strong>環節 3：全校 32 處節點盤點 (基準)<br><small>(對應 19-EMS光纖佈建圖)</small></strong></td>
                  <td>19 號圖明確標出全校各館舍交換器位置（如國研 IR1005、變電站、海工、電資、圖資、逸仙館等約 30~32 處）。</td>
                  <td>無細部 Modbus 點位表，須於 40 天細設內現場盤點。</td>
                  <td><strong>以 32 處節點為上限：</strong><br>每處節點配置標準 SPD 與工業交換器/Gateway，超出點位另計（D14）。</td>
                </tr>
                <tr class="hl-row">
                  <td><strong>★ 環節 4：微網主機與友善 UI<br><small>(國研 IR1005 &amp; 儲能櫃)</small></strong></td>
                  <td>19 號圖標示「IR1005 國研大樓 1F 機房」為核心節點；曾先生要求介面讓 60~65 歲國中程度人員易於操作。</td>
                  <td>需兼顧現場操作直覺性與機房集中管理。</td>
                  <td><strong>MGC 設儲能櫃 + EMS 設 IR1005：</strong><br>配置大字體防呆圖形化看板，一鍵切換調度模式（D15）。</td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>

        <div class="fig clickable" onclick="openLightbox('assets/img/doc19_fiber_p1.png', '正式公告文件19：EMS 光纖佈建全校拓撲圖', '正式公告新增圖資：紅點為全校約 30 處交換器位置（含國研 IR1005、變電站、逸仙館、工學院、海科院、文學院等），黃線為光纖佈建路徑')">
          <div class="figtitle">
            <span>🆕 正式公告《19-EMS光纖佈建.pdf》全校節點圖</span>
            <span class="hint-zoom">🔍 點擊放大檢視細節</span>
          </div>
          <img src="assets/img/doc19_fiber_p1.png" alt="19-EMS光纖佈建圖" style="max-height:350px;" loading="lazy">
          <div class="cap">正式公告《19-EMS光纖佈建圖》：清楚標出「IR1005 國研大樓 1F 機房」與全校山海各館舍交換器（紅點）及光纖（黃線）</div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《06需求說明書》p.13~17、《19-EMS光纖佈建.pdf》</span>
      <span class="pageno">P6.1 / 4</span>
    </div>
  </section>

  <!-- P6.2 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 6 · EMS 專題與光纖拓撲 6.2 ｜ 【版型 7：比較論法 (Comparison)】 ｜ Accenture Style</div>
        <h1>① 主張：結合契約第 19 條與《16監造書》「不含核心原始碼」條文，以雙層 IP 隔離架構化解第 16 條原始碼移轉衝突</h1>
        <p class="sub">② 證據結構（比較論法）：比較「廠商既有核心平台（不移轉源碼、僅永久授權）」與「履約客製化區塊（讓與著作權、移轉可編譯源碼）」之差異與交集，完美化解契約第 16 條與第 19 條之內部衝突。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 7：比較論法</span>
        <span class="flag">✔ 第19條已改勾使用權</span>
        <span class="flag coral">⚠️ 第16條仍勾源碼移轉</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:18%;">智財與源碼條款出處</th>
              <th style="width:32%;">正式公告 (2026/09/29) 實際勾選與條文</th>
              <th style="width:25%;">條文間之比較關係與衝突點</th>
              <th style="width:25%;">我方雙層 IP 隔離策略與定錨</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><strong>04採購契約 第19條(三)<br><small>(p.39 智慧財產權 — 基準)</small></strong></td>
              <td><span class="diff-tag after">✔ 正式修正</span>取消原「機關取得全部權利」，改勾選：<br>● <strong>1. ■機關有權永久無償利用該著作財產權</strong>（廠商既有著作）；<br>● <strong>■廠商因履行契約所完成之著作，其著作財產權讓與機關</strong>。</td>
              <td>完全兌現 09/24 釋疑承諾（中正大學模式），既有 POXA 核心平台著作權歸屬廠商！</td>
              <td><strong>第一層（既有核心清單）：</strong><br>於建議書明列 POXA EMS 核心引擎、MGC 韌體與 AI 預測模型屬「廠商既有著作」，僅授權校方永久無償使用。</td>
            </tr>
            <tr class="bad-row">
              <td><strong>🚨 04採購契約 第16條(一)2(11)<br><small>(p.35 驗收文件 — 衝突焦點)</small></strong></td>
              <td><span class="diff-tag conflict">⚠️ 殘留未刪</span>驗收應製作之文件仍勾選：<br>● <strong>(11) ■可編譯（Compilable）之原始程式移轉規定</strong>。</td>
              <td>與第 19 條(三)1「既有著作僅授權利用」及《16監造需求書》p.5 產生解釋衝突！</td>
              <td><strong>援引監造書限縮範圍（議題 D12）：</strong><br>依據《16監造計畫需求書》p.5 明文規定，將可編譯原始碼嚴格定義為「第二層客製化區塊」。</td>
            </tr>
            <tr class="hl-row">
              <td><strong>★ 16監造計畫需求書<br><small>(p.5 技術文件檢核 — 交集解方)</small></strong></td>
              <td><span class="diff-tag conflict">★ 明確保護條款</span>第(十一)(2)4目明定交付：<br>● <strong>「4. 客製化區塊之程式原始碼及相關技術說明（不含統包廠商自有核心平台原始碼，但客製化開發部分應完整提供）」</strong>。</td>
              <td>此條文為連結第 16 條與第 19 條、保護 POXA 核心原始碼之最強尚方寶劍！</td>
              <td><strong>第二層（客製源碼清單）：</strong><br>交付中山大學專屬客製化 Web 前端、報表腳本與 API 介接層可編譯原始碼；核心引擎以 Docker 封裝交付。</td>
            </tr>
            <tr>
              <td><strong>第三方接手維運與 API<br><small>(16監造書 p.4~6 — 基準)</small></strong></td>
              <td>要求具備標準化開放式 API，並由 PCM 以 <strong>Postman</strong> 等工具驗證 API 回傳資料與現場狀態一致。</td>
              <td>確保 5 年期滿後校方不受單一廠商綁架。</td>
              <td><strong>提供完整 OpenAPI 文件：</strong><br>預先建置 Postman 自動化測試腳本集，驗收時一鍵通過 PCM 查核！</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="two-col">
        <div class="card">
          <h3>🛡️ 比較論法切割：第一層（既有核心 Binary）vs 第二層（客製化可編譯源碼）</h3>
          <p><strong>● 差異點 A（廠商既有著作 — 不移轉原始碼）：</strong> POXA 能源調度核心引擎、GFM 協同控制韌體、需量預測演算法，依契約第 19 條(三)1 授權校方永久無償使用（以編譯後容器/執行檔部署）。<br>
          <strong>● 差異點 B（履約完成客製著作 — 交付可編譯原始碼）：</strong> 中山大學專屬 60~65 歲友善 UI 介面、32 處節點 Modbus 映射表、操作日報表 PDF 產生器、RESTful API 封裝層，完整提供可編譯原始碼！</p>
        </div>
        <div class="card">
          <h3>🤝 共通交集：完美扣合評選須知項次四「保固後無縫轉移其他管理單位計畫」</h3>
          <p>正式公告《03評選須知》p.3 項次四特別要求撰寫「保固後無縫轉移其他管理單位計畫」。我方以「標準化 Docker 容器部署 ＋ RESTful API ＋ Postman 驗證套件 ＋ 自動化維運手冊」作為轉移方案，展現最高開放度！</p>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《04統包工程採購契約》第16條 (p.35)、第19條 (p.39)、《16監造計畫需求書》p.5</span>
      <span class="pageno">P6.2 / 4</span>
    </div>
  </section>

  <!-- P6.3 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 6 · EMS 專題與光纖拓撲 6.3 ｜ 【版型 3：結合論法 (Combined Tree)】 ｜ Accenture Style</div>
        <h1>① 結論：POXA 透過「AI 自動化 PDF 日報表引擎 ＋ 排除 OT 滲透測試 ＋ RAID5 NAS」，零人力化解 5 年 1,825 份日報表罰則</h1>
        <p class="sub">② 證據結構（結合論法）：由「全自動 PDF 日報表生成引擎」、「IT/OT 實體隔離資安邊界」與「國研 IR1005 地端 NAS 雙向備份」三大支柱同時運作，徹底消除契約第 2 條(八)6 每日罰 2,000 元之營運風險。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 3：結合論法</span>
        <span class="flag coral">🚨 5年 1,825 份操作日報表</span>
        <span class="flag">全自動 PDF 報表引擎</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:18%;">結合支撐要素</th>
              <th style="width:32%;">正式公告契約 / 規範條文</th>
              <th style="width:24%;">潛在痛點與人力/資安風險</th>
              <th style="width:26%;">我方 POXA 技術解決方案（焦點高亮）</th>
            </tr>
          </thead>
          <tbody>
            <tr class="bad-row">
              <td><strong>🚨 要素 1：5 年每日遠端監視與操作日報表<br><small>(04契約第2條(八)6, p.4)</small></strong></td>
              <td><span class="diff-tag newitem">🚨 契約硬性罰則</span><strong>「廠商須每日遠端監視系統運轉是否正常，並記載於操作日報表；另每月定期彙送日報表(pdf檔)予機關存查」</strong>，未依限提送每日罰 2,000 元！</td>
              <td>5 年共 <strong>1,825 份日報表、60 次月度彙送</strong>！若靠工程師每日人工檢查填表，5 年人力成本高達上百萬且極易漏交受罰！</td>
              <td><strong>★ 開發「全自動每日巡檢與 PDF 日報表引擎」（議題 D13）：</strong><br>EMS 每日 23:59 自動執行設備健康度巡檢、自動套版生成簽章 PDF 日報表存入 NAS，每月 1 日自動打包寄送校方並留存歸檔紀錄！</td>
            </tr>
            <tr>
              <td><strong>要素 2：滲透測試與弱掃邊界 (基準)<br><small>(06需求書 p.16 &amp; 16監造書 p.6)</small></strong></td>
              <td>針對 EMS 網站、API 介面及網路架構，以 OWASP ZAP、Nessus、OpenVAS 執行弱掃（修補 Medium 以上）及滲透測試。</td>
              <td>若對現場 MGC 或 PCS 進行滲透攻擊，恐引發微網跳脫。</td>
              <td><strong>依 09/24 釋疑鎖定邊界（議題 D16）：</strong><br>檢測範圍限定於國研 IR1005 之 EMS Web 與 API 伺服器，現場 OT 控制網段實體隔離不納入滲透測試。</td>
            </tr>
            <tr>
              <td><strong>要素 3：地端優先與 NAS 備份 (基準)<br><small>(06需求書 p.13~15)</small></strong></td>
              <td>地端資料庫同步導向新設 NAS，提供校方安全唯讀介面，與雲端雙向備援。</td>
              <td>需確保斷網時地端完整留存 5 年電力與日報表資料。</td>
              <td><strong>配置工業級伺服器 + 4-Bay NAS：</strong><br>於國研 IR1005 機房建置雙碟容錯伺服器與 RAID 5 NAS，保存 5 年秒/分級數據。</td>
            </tr>
            <tr>
              <td><strong>要素 4：既有設備多協定轉接 (基準)<br><small>(06需求書 p.14)</small></strong></td>
              <td>既有水表、太陽能、空調、熱泵等以 Modbus 數位通訊串接，集中匯流至地端 EMS。</td>
              <td>部分舊表計可能為私有協定或舊式 RS-485。</td>
              <td><strong>編列小型協定轉換器預算（議題 D14）：</strong><br>預留多協定工業 Gateway 預算，確保舊系統既有數據 100% 納入新 EMS。</td>
            </tr>
          </tbody>
        </table>
      </div>

      <div class="two-col">
        <div class="card">
          <h3>🤖 化危機為評選亮點：POXA「AI 自動化操作日報表與月報歸檔系統」</h3>
          <p>針對《04採購契約》第 2 條(八)6 嚴苛之「5 年每日遠端監視與操作日報表(PDF)」要求，我方直接在 EMS 內建<strong>自動化排程報表模組</strong>（每日自動彙整 SoC 曲線、PV 發電量、尖峰削峰度數、32 處節點通訊狀態與告警紀錄，自動轉檔 PDF），不僅<strong>將 5 年人工抄表成本降為 0</strong>，更可在評選簡報中展示「日報表實機樣張」！</p>
        </div>
        <div class="card">
          <h3>🔒 符合《資通安全管理法》與零大陸製元件承諾</h3>
          <p>全套 EMS 伺服器、NAS、工業交換器（配合 19 號光纖圖）與 MGC 控制器均採用台灣或歐美日非陸資品牌，於驗收前交付第三方原碼掃描、弱點掃描（Medium 以上歸零）與滲透測試合格報告。</p>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《04統包工程採購契約》第2條(八)6 (p.4)、《06需求說明書》p.13~16</span>
      <span class="pageno">P6.3 / 4</span>
    </div>
  </section>

  <!-- P6.4 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 6 · EMS 專題與光纖拓撲 6.4 ｜ 【版型 2：並列論法 (Parallel)】 ｜ Accenture Style</div>
        <h1>① 主張：於 EMS 並列打造「雙 GFM 虛擬慣量調校、需量競價模擬、學術沙盒 API、15年 LCC」四大亮點奪取評選高分</h1>
        <p class="sub">② 證據結構（並列論法）：以四項同質性高階軟體加值功能並列佐證，唯一高亮突顯正式公告《03評選須知》p.3 新增之「雙 GFM 儲能虛擬阻抗/虛擬慣量/Droop 實務調校面板」。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 2：並列論法</span>
        <span class="flag coral">🆕 焦點：GFM 虛擬慣量調校</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="split-img-left">
        <div class="fig clickable" onclick="openLightbox('assets/img/poxa_layout_2.jpg', '機電配電盤與表計實體圖說', 'POXA 機電管線配線圖：台電通訊介面、需量反應參考表計與 ABB REF-615 電驛安裝位置')">
          <div class="figtitle">
            <span>POXA 機電配電盤與表計配置圖</span>
            <span class="hint-zoom">🔍 點擊放大</span>
          </div>
          <img src="assets/img/poxa_layout_2.jpg" alt="機電配電盤配置圖" loading="lazy">
          <div class="cap">現場機電管線圖：台電 DREAMS 介面、雙 GFM PCS 控制迴路與 ABB REF-615 電驛實體佈置</div>
        </div>

        <div style="display:flex; flex-direction:column; gap:12px;">
          <div class="table-wrap">
            <table>
              <thead>
                <tr>
                  <th style="width:24%;">並列 EMS 高階加值功能</th>
                  <th style="width:36%;">正式公告規範與評選要求</th>
                  <th style="width:40%;">我方 EMS 軟體設計亮點（僅新增主角高亮）</th>
                </tr>
              </thead>
              <tbody>
                <tr class="hl-row">
                  <td><strong>★ 亮點 1：多台 GFM 儲能協調與參數調校<br><small>(評選須知 p.3 項次六)</small></strong></td>
                  <td><strong>正式公告新增要求展現「兩台 GFM 儲能之協調運轉」及「實務調整虛擬阻抗、虛擬慣量與 DROOP 控制能力」。</strong></td>
                  <td><strong>★ 於 EMS/MGC 建立「構網型 GFM 參數動態調校面板」，可即時觀察並設定虛擬慣量常數 $H$、阻尼係數 $D$、虛擬阻抗 $Z_v$ 與 P-f/Q-V 下垂斜率！</strong></td>
                </tr>
                <tr>
                  <td><strong>亮點 2：台電需量反應/輔助服務模擬 (基準)<br><small>(09/24 釋疑確認免實測)</small></strong></td>
                  <td>不需實際接入台電交易平台及測試，僅以軟體規劃優化電力為目的。</td>
                  <td>內建「虛擬電力交易與需量競價模擬器」，呈現 dReg / E-dReg / 需量反應收益試算，兼顧調度與教學價值。</td>
                </tr>
                <tr>
                  <td><strong>亮點 3：演算法掛入沙盒 (基準)<br><small>(需求書 p.14 &amp; 評選四)</small></strong></td>
                  <td>開放標準 RESTful API 供校方研究團隊掛入自研預測或最佳化調度模型，並協助微電網教學。</td>
                  <td>提供「學術沙盒 (Sandbox) API 模式」：師生演算法先經 MGC 安全白名單驗證後再執行，保障實驗室不斷電。</td>
                </tr>
                <tr>
                  <td><strong>亮點 4：全生命週期成本 LCC (基準)<br><small>(評選須知 p.3 項次二)</small></strong></td>
                  <td>配分 25% 重點要求說明標的完成後使用維護、營運管理與全生命週期成本。</td>
                  <td>結合年節費 461.8 萬 ＋ 國研大樓半導體實驗不斷電保供價值（避免單次跳電數百萬晶圓報廢），呈現 15 年 LCC 模型。</td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學 115YL006 正式公告《03評選須知》p.3 項次二、四、六、《06需求說明書》p.14</span>
      <span class="pageno">P6.4 / 4</span>
    </div>
  </section>

</div>


<!-- ================= PART 7: 內部討論議題專區 (正式公告衝突與決策) ================= -->
<div class="view" id="view-p7">

  <!-- P7.1 -->
  <section class="slide" data-style="bcg">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 7 · 內部討論議題專區 7.1 ｜ 【版型 8：BCG 論法 (BCG 2&times;2 Matrix)】 ｜ BCG Style</div>
        <h1>① 主張：將全案 22 項內部待決議題依「財務/成本衝擊 &times; 法規/驗收風險」分為四大專表，優先拍板 6 項紅燈衝突</h1>
        <p class="sub">② 證據結構（BCG 論法）：以四大討論象限（工程預算 D1~D5、契約現金流 D6~D10、EMS與資安 D11~D16、驗證與釋疑 D17~D22）定位全案待決事項，聚焦高亮第一、二專表之致命成本與墊資衝突。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 8：BCG 論法</span>
        <span class="flag coral">🔥 22 項內部拍板議題</span>
        <span class="flag coral">🚨 6 項紅燈衝突優先</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="big-callout alert">
        <div class="label">② 內部跨部門決策會議議程核心 · 為什麼需要立即拍板這 22 項議題？</div>
        <div class="answer">「正式公告解決了賠償上限與預算（9,500萬），但塞入『全校光纖+10台ATS』並漏勾『工程估驗款』！」</div>
        <div class="more">
          1. <strong>【已解決之綠燈基準】</strong> 總預算統一調升為 <strong>9,500 萬元（+300萬）</strong>、契約第 19 條<strong>損害賠償上限勾選 100% 契約總額</strong>、<strong>智財權改勾永久無償使用權</strong>、國研光電統一 <strong>135kWp</strong>、充電樁統一 <strong>6 座</strong>。<br>
          2. <strong>【必須內部拍板之紅燈/黃燈焦點】</strong> ① 需求書 p.17 突增<strong>「全校同規模 EMS 光纖及交換器重拉（D1）」</strong>與<strong>「10 台老舊發電機 ATS 更新（D2）」</strong>如何控管成本？② 契約第 5 條<strong>漏勾「工程估驗款（D6）」</strong>導致 9,000 萬墊資風險如何處理？③ 評選須知 p.3 新增<strong>「雙 GFM PCS 虛擬慣量實績（D3）」</strong>如何配置硬體？④ 契約第 2 條<strong>「5年每日遠端監視操作日報表 PDF（D13）」</strong>如何全自動化？
        </div>
      </div>

      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:10%;">矩陣專表</th>
              <th style="width:20%;">內部討論構面類別</th>
              <th style="width:42%;">涵蓋之核心待決議題 (編號 D1 ~ D22)</th>
              <th class="ctr" style="width:14%;">風險象限等級</th>
              <th class="ctr" style="width:14%;">主責討論部門</th>
            </tr>
          </thead>
          <tbody>
            <tr class="bad-row">
              <td class="ctr"><strong>討論專表一<br>(P7.2)</strong></td>
              <td><strong>★ 工程機電與預算邊界<br>(D1 ~ D5)</strong></td>
              <td><strong>D1 全校同規模 EMS 光纖重拉範圍</strong>、<strong>D2 全校 10 台老舊發電機 ATS 更新規格</strong>、<strong>D3 雙 GFM 構網型 PCS 與虛擬慣量架構</strong>、D4 國研 135kWp 光電與球場介面、D5 ABB 電驛 5 台與 SPD 32 台上限鎖定。</td>
              <td class="ctr"><span class="chip coral">🚨 最高優先象限</span><br>(攸關數百萬成本)</td>
              <td class="ctr">機電設計組<br>工務部 / 採購部</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>討論專表二<br>(P7.3)</strong></td>
              <td><strong>★ 商務契約與財務現金流<br>(D6 ~ D10)</strong></td>
              <td><strong>D6 契約第5條漏勾「工程估驗款」（9,000萬墊資風險）</strong>、<strong>D7 須知第16點「電氣設備須台製」未改</strong>、<strong>D8 10%履約金+3%保固金雙重凍結5年</strong>、D9 9,500萬標單配比與無物調準備金、D10 賠償100%封頂之保險轉嫁。</td>
              <td class="ctr"><span class="chip coral">🚨 致命關鍵象限</span><br>(攸關現金流與合規)</td>
              <td class="ctr">高階主管 / 財務部<br>法務室 / 業務部</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>討論專表三<br>(P7.4)</strong></td>
              <td><strong>★ EMS 軟體、源碼與代操作<br>(D11 ~ D16)</strong></td>
              <td>D11 自主判定「無法整合」新建 POXA EMS、<strong>D12 契約第16條「可編譯原始碼移轉」與第19條衝突防線</strong>、<strong>D13 契約第2條「5年每日操作日報表(PDF)」自動化</strong>、D14 32處節點轉接預算、D15 60~65歲友善UI、D16 排除OT滲透測試。</td>
              <td class="ctr"><span class="chip amber">⚠️ 高度重要象限</span><br>(攸關源碼與5年人力)</td>
              <td class="ctr">POXA 軟體團隊<br>資安組 / 法務室</td>
            </tr>
            <tr>
              <td class="ctr"><strong>討論專表四<br>(P7.5)</strong></td>
              <td><strong>運轉驗證、模擬與標前行動<br>(D17 ~ D22)</strong></td>
              <td>D17 48h防災柴油校方自備免責條款、D18 Seamless &le;20ms 與 4h SAT 測試方案、D19 輔助服務軟體模擬呈現、<strong>D20 DIgSILENT/ETAP 動態模擬投入</strong>、D21 降契約容量1,000kW前提、<strong>D22 等標期正式書面釋疑發函</strong>。</td>
              <td class="ctr"><span class="chip">🎯 評選致勝象限</span><br>(攸關得標序位與驗收)</td>
              <td class="ctr">專案總監 / 業務部<br>電力模擬組</td>
            </tr>
            <tr>
              <td class="ctr"><strong>三階段總表<br>(P7.6)</strong></td>
              <td><strong>公開閱覽 ➔ 9/24釋疑 ➔ 9/29正式公告 全紀錄</strong></td>
              <td>完整保留核心追蹤項目從「公開閱覽版」、「09/24 第一次釋疑口頭與書面回覆」到「09/29 正式公告最終條文」之三階段演變對照，供主管隨時查考歷史脈絡。</td>
              <td class="ctr"><span class="chip">📋 稽核備查基準</span></td>
              <td class="ctr">全體專案團隊</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）內部跨部門決策會議議程總綱（依據 115YL006 正式公告 19 份文件）</span>
      <span class="pageno">P7.1 / 6</span>
    </div>
  </section>

  <!-- P7.2 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 7 · 內部討論議題專區 7.2 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：內部討論一（工程與預算 D1~D5）：必須拍板全校光纖共構上限、10 台 ATS 標準容量與雙 GFM PCS 並聯型號</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對 D1~D5 五項工程議題，橫向展開「正式公告條文與風險診斷 ➔ 雙軌解決方案 ➔ 部門待拍板金額與規格」，唯一警示高亮 D1 光纖與 D2 ATS 兩大突增成本源。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">🚨 D1 全校光纖 / D2 10台ATS</span>
        <span class="flag">D3 雙 GFM PCS</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:5%;">編號</th>
              <th style="width:18%;">內部討論議題與出處</th>
              <th style="width:32%;">問題診斷：正式公告條文與衝突 / 風險</th>
              <th style="width:31%;">具體解方：內部討論方案與建議決策</th>
              <th style="width:14%;">部門待拍板事項</th>
            </tr>
          </thead>
          <tbody>
            <tr class="bad-row">
              <td class="ctr"><strong>D1</strong></td>
              <td><strong>🚨 全校同規模 EMS 光纖與交換器重拉</strong><br><small>06需求書 p.17 柒-五-(21)-2 &amp; 19號圖</small></td>
              <td><span class="diff-tag newitem">🚨 正式公告突增</span>要求依《19-EMS光纖佈建圖》裝設 32 台 SPD，並<strong>「以原本光纖佈建之位置再佈置同規模同等級(或以上)光纖及交換器專門給本校 EMS 系統使用，若原處之交換器仍有足夠空間使用，可共同使用原本之交換器，若無足夠空間則須配合新建光纖建置交換器」</strong>。<br>⚠️ <strong>衝突：</strong>全校約 30 處節點若重挖重拉光纖，成本恐逾 500 萬，且《10標價清單》無獨立光纖工程項次！</td>
              <td><strong>【建議雙軌方案】</strong><br>1. <strong>標前正式釋疑：</strong>發函詢問校方是否指「優先使用既有光纖空芯與既有交換器空埠，僅就儲能櫃至國研大樓 IR1005 新建光纖，及既有損壞/滿載處局部增設交換器」？<br>2. <strong>建議書鎖定上限：</strong>引用條文「若原處仍有足夠空間可共同使用」但書，於建議書明訂<strong>「本案以共構既有光纖幹管及交換器為原則，編列國研至儲能區專線及上限 N 台工業交換器更新」</strong>。</td>
              <td>請工務/EMS拍板：<br>預留光纖與交換器預算上限（建議 <strong>120~180萬</strong>）</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>D2</strong></td>
              <td><strong>🚨 全校老舊發電機 ATS 更新上限 10 台</strong><br><small>06需求書 p.17 柒-五-(21)-3</small></td>
              <td><span class="diff-tag newitem">🚨 正式公告突增</span><strong>「3. 為強化本校防災及校園整體電網之韌性，請廠商協助評估及更新本校發電機老舊之 ATS (電源自動切換開關上限 10 台)」</strong>。<br>⚠️ <strong>衝突：</strong>原閱覽版完全無此項！正式公告突增 10 台 ATS，卻未提供各館舍發電機之額定電流（100A 與 1600A 價差達數倍）及盤體尺寸！</td>
              <td><strong>【建議雙軌方案】</strong><br>1. <strong>標前正式釋疑：</strong>請校方提供 10 台待更新 ATS 之館舍位置與額定安培數清單。<br>2. <strong>建議書框定標準規格：</strong>於建議書及標價分析表中，主動定義<strong>「編列上限 10 台標準型低壓自動切換開關（例如 4P 400A~600A 級以下 PC 級 ATS 機芯置換與控制器更新）」</strong>，避免被要求整座高低壓配電盤打掉重做！</td>
              <td>請機電/採購拍板：<br>10台 ATS 預算包（建議 <strong>100~150萬</strong>）與規格上限</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>D3</strong></td>
              <td><strong>★ 兩台以上 GFM PCS 協調與虛擬慣量實績</strong><br><small>03評選須知 p.3 項次六 (10%)</small></td>
              <td><span class="diff-tag conflict">🆕 正式公告新增</span>評選須知 p.3 項次六突增：<strong>「微電網架構是否可提供兩台以上 PCS 之規畫設計方式，並達成：● 兩台 GFM 儲能之協調運轉；● 實務調整微電網內多台儲能系統之虛擬阻抗、虛擬慣量與 DROOP 控制能力」</strong>（但 p.8 附件一漏印）。</td>
              <td><strong>【技術加分決策】</strong><br>1. <strong>硬體架構：</strong>將 1,200kW PCS 規劃為 <strong>2 台 600kW（或模組化多分支）構網型 (GFM) PCS 並聯</strong>（請採購與台達/供應商確認 2&times;600kW 與 1&times;1200kW 價差）。<br>2. <strong>建議書第6章：</strong>專節呈現 VSG 虛擬慣量方程式、虛擬阻抗均流控制方塊圖與多機並聯實績，直接拿滿項次六 10% 高分！</td>
              <td>請機電/採購拍板：<br>確認 PCS 採 <strong>2台 GFM 並聯架構</strong>之設備型號</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D4</strong></td>
              <td><strong>國研 135kWp 光電統一與風雨球場介面 (基準)</strong><br><small>06需求書 p.6 vs p.11 &amp; 03評選須知</small></td>
              <td><span class="diff-tag after">殘留文字</span>需求書表 1-1 已改為 <strong>135kWp</strong>，但 p.11 仍殘留「118kWp 年發電 172,462kWh」；另評選須知 p.3 刪除風雨球場字眼，但 p.8 附件一仍保留「微電網及光電風雨球場場域規劃」。</td>
              <td><strong>【建議決策】</strong><br>1. 國研大樓屋頂一律以 <strong>135 kWp</strong> 規劃報價（重新跑 PVSyst 年發電量約 197,300 kWh，並註明遠高於 p.11 舊載之 17.2 萬度）。<br>2. 建議書第 2 章<strong>完整保留風雨球場（1,475~2,000kWp）高壓與通訊預留介面規劃</strong>，兼顧 p.3 與 p.8 兩張評分表。</td>
              <td>請光電組拍板：<br>更新 <strong>135kWp</strong> 排佈圖與 PVSyst 報告</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D5</strong></td>
              <td><strong>ABB 電驛 5 台上限與 18 號單線圖對齊 (基準)</strong><br><small>06需求書 p.17 &amp; 18-國研單線圖</small></td>
              <td>需求書明定保護電驛採購 <strong>ABB REF-615 上限 5 台</strong>、消導雷器上限 11 台、SPD 上限 32 台；正式公告已提供《18-國研大樓電力單線圖》（含 LBS-4、MVCB 及 6 台變壓器）。</td>
              <td><strong>【建議決策】</strong><br>依據《18-國研大樓電力單線圖》，將 5 台 ABB REF-615 精準配置於國研大樓 22.8kV 總盤 MVCB、儲能併接盤及關鍵分路，並於建議書明載<strong>「硬體更換數量以規範上限（電驛5台、避雷11台、SPD 32台）為準」</strong>。</td>
              <td>請電力設計組拍板：<br>5 台 REF-615 於 18 號單線圖之配置點</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）內部討論專表一：工程與預算類（D1 ~ D5）</span>
      <span class="pageno">P7.2 / 6</span>
    </div>
  </section>

  <!-- P7.3 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 7 · 內部討論議題專區 7.3 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：內部討論二（契約與現金流 D6~D10）：必須立即發函要求補正「工程估驗款」，並以銀行保函化解雙重保證金凍結</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對 D6~D10 五項商務財務議題，唯一以最高警示色聚焦 D6「契約第 5 條漏勾工程估驗款（9,000 萬墊資風險）」，並搭配 D7 原產地與 D8 銀行保函形成完整財務防線。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">🚨 D6 漏勾工程估驗款</span>
        <span class="flag">⚠️ D7 電氣設備台製未改</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:5%;">編號</th>
              <th style="width:18%;">內部討論議題與出處</th>
              <th style="width:33%;">問題診斷：正式公告條文與財務風險</th>
              <th style="width:30%;">具體解方：內部討論方案與建議決策</th>
              <th style="width:14%;">部門待拍板事項</th>
            </tr>
          </thead>
          <tbody>
            <tr class="bad-row">
              <td class="ctr"><strong>D6</strong></td>
              <td><strong>🚨 施工期間「無工程估驗款」漏勾風險</strong><br><small>04採購契約 第5條(一)2~4 (p.7)</small></td>
              <td><span class="diff-tag newitem">🚨 致命契約衝突</span>正式契約第 5 條(一) 勾選了「2.▓設計費（核定70%、驗收30%）」，但<strong>「3.□工程估驗款（由機關視個案情形於招標時勾選；未勾選者，表示無估驗款）」及子選項「□定期估驗 □里程碑估驗」全部空白未勾！</strong>第 4 目寫「驗收合格且本校取得台電補助款...後 15 工作天內付款」。<br>⚠️ <strong>矛盾點：</strong>契約後面第(3)~(8)目與第22條卻都有寫「估驗計價保留款5%」，《14權責分工表》也有估驗請款，顯屬機關製約漏勾！但若不修正，字面上將無期中估驗款！</td>
              <td><strong>【財務與法務雙重決策】</strong><br>1. <strong>第一優先（等標期正式發函）：</strong>立即具函指明契約第 5 條(一)3 主項與後文「估驗計價保留款 5%」及《14權責表》前後矛盾，<strong>建請機關補充公告勾選「3.■工程估驗款」及「■定期估驗或里程碑估驗」</strong>！<br>2. <strong>財務底線評估（萬一校方不改）：</strong>因台電補助款可能分期或驗收撥付，若校方堅持驗收後一次付款，財務部需確認公司能否支應約 <strong>8,500~9,000 萬、為期約 8 個月（至 116/Q3）之專案營運資金</strong>。</td>
              <td>請總經理/財務長拍板：<br>1. 立即發函要求補正估驗款；<br>2. 墊資額度底線</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>D7</strong></td>
              <td><strong>★ 原產地「電氣設備須台製」未依釋疑修正</strong><br><small>02投標須知 第16點(2) (p.5~6)</small></td>
              <td><span class="diff-tag conflict">與 9/24 釋疑衝突</span>09/24 曾先生口頭表示參照中正大學範本，排除陸資即可；但正式公告《02投標須知》第 16 點(2) <strong>外國標的「1.大陸地區以外」仍空白未勾，且工程採購我國產地仍勾選「■電氣設備、■太陽能設備、■監視設備」等 13 項</strong>！</td>
              <td><strong>【合規防線決策】</strong><br>1. <strong>等標期書面釋疑：</strong>請校方書面確認「本案儲能電芯、PCS 及保護電驛採用非中國大陸地區（如日、韓、歐、美及台灣組裝通過 VPC 認證）之合格產品符合投標須知第 16 點規定」。<br>2. <strong>建議書設備規格表：</strong>明確標註儲能櫃為「台灣組裝 / 標檢局 VPC 認證（非陸資電芯）」，配電盤體與太陽能模組為「台灣製造（MIT）」。</td>
              <td>請法務/採購拍板：<br>發函定錨外國非陸資合規性</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>D8</strong></td>
              <td><strong>★ 10% 履約金 + 3% 保固金雙重凍結 5 年</strong><br><small>04採購契約 第14條(一) (p.30)</small></td>
              <td><span class="diff-tag conflict">雙重保證金條款</span>契約第 14 條同時勾選：<br>●「履約保證金於驗收合格後發還 90%，<strong>其餘 10% 於保固(含維護操作)期滿後發還</strong>」（約 47.5 萬押 5 年）；<br>●「驗收付款前應繳納保固保證金」（契約總額 3%，約 285 萬押 5 年）。</td>
              <td><strong>【資金效率決策】</strong><br>5 年保固暨代操作期間，合計被扣留 <strong>3.5% 契約總額（約 332.5 萬元）</strong>。<br>➔ 決策建議：財務部於得標簽約與驗收時，<strong>全數以「銀行連帶保證書」繳納履約保證金與保固保證金</strong>，零現金積壓，僅需將 5 年銀行保證手續費（約 15~20 萬）計入標單管理費。</td>
              <td>請財務部拍板：<br>採銀行保證書繳納並計入 5 年手續費</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D9</strong></td>
              <td><strong>9,500 萬總預算分配與無物調準備金 (基準)</strong><br><small>02須知第6點 &amp; 04契約第5條(一)6</small></td>
              <td>正式公告預算統一調升為 <strong>9,500 萬元含稅</strong>（較閱覽版 +300萬），但契約維持「工程物價指數調整：無」。</td>
              <td><strong>【標單定價策略】</strong><br>最有利標價格權重佔 20%，不以最低價決標。建議總報價定於 <strong>9,380 萬 ~ 9,460 萬元</strong>（約預算 98.7%~99.5%），將多出的 300 萬元優先支應「D1 光纖補強 + D2 10台ATS + 銅材物調準備金」。</td>
              <td>請高階主管拍板：<br>目標報價區間與目標毛利率</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D10</strong></td>
              <td><strong>損害賠償 100% 封頂下之工程保險配置 (基準)</strong><br><small>04採購契約 第13條 &amp; 第19條(八)2</small></td>
              <td>正式契約第 19 條已兌現勾選<strong>「■契約價金總額」（9,500萬封頂）</strong>；惟第 19 條但書規定「賠償責任之累計總額上限，不包括廠商侵害第三人智慧財產權及造成人身傷亡之賠償責任」。</td>
              <td><strong>【保險轉嫁決策】</strong><br>於標單雜項工程中足額編列「營造/安裝工程綜合保險」與「第三人意外責任險（含鄰近國研大樓建築物龜裂及財損附加條款）」及「雇主意外責任險」，將現場施工意外全數由產險公司承接。</td>
              <td>請行政/保險拍板：<br>工程保險保額與保費預算（約 45~60萬）</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）內部討論專表二：商務契約與財務現金流類（D6 ~ D10）</span>
      <span class="pageno">P7.3 / 6</span>
    </div>
  </section>

  <!-- P7.4 -->
  <section class="slide" data-style="accenture">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 7 · 內部討論議題專區 7.4 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ Accenture Style</div>
        <h1>① 主張：內部討論三（EMS 與資安 D11~D16）：確立 100% 新建 POXA EMS、原始碼二元切割清單與 5 年日報表全自動化</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對 D11~D16 六項軟體資安議題，唯一警示高亮 D12「契約第 16 條原始碼移轉衝突」與 D13「5 年 1,825 份每日操作日報表(PDF)罰則」，以技術架構徹底化解。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag coral">⚠️ D12 第16條原始碼防線</span>
        <span class="flag coral">🚨 D13 5年日報表自動化</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:5%;">編號</th>
              <th style="width:18%;">內部討論議題與出處</th>
              <th style="width:32%;">問題診斷：正式公告條文與軟體風險</th>
              <th style="width:31%;">具體解方：內部討論方案與建議決策</th>
              <th style="width:14%;">部門待拍板事項</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td class="ctr"><strong>D11</strong></td>
              <td><strong>自主判定「無法整合」直接新建 EMS (基準)</strong><br><small>06需求書 p.13 &amp; 16監造書 p.4</small></td>
              <td>需求書與監造書均載明「無法將微電網控制系統整合且提升舊有 EMS 時，將建置全新 EMS」；09/24 釋疑已授權由廠商自行判定。</td>
              <td><strong>【建議決策：100% 新建 POXA EMS】</strong><br>於服務建議書第四章明確判定：「既有系統無開放源碼與毫秒級微網調度架構，本案採全新建置 POXA 雲地協同 EMS，並透過標準 Modbus TCP 納管既有 32 處節點數據」。</td>
              <td>請 POXA 團隊確認：<br>建議書第 4 章新建系統架構圖</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>D12</strong></td>
              <td><strong>🚨 契約第16條「可編譯原始碼移轉」衝突防線</strong><br><small>04契約第16條(p.35) vs 第19條(p.39)</small></td>
              <td><span class="diff-tag conflict">⚠️ 契約內部衝突</span>正式契約第 19 條(三) 已改勾「■機關永久無償利用 ＋ ■完成著作讓與」，且《16監造書》p.5 明定「不含統包商自有核心平台原始碼」；<strong>但契約第 16 條(一)2(11) 驗收文件卻仍勾選「■可編譯（Compilable）之原始程式移轉規定」</strong>！</td>
              <td><strong>【建議雙重防線】</strong><br>1. <strong>標前釋疑：</strong>請校方確認契約第 16 條(一)2(11) 之可編譯原始程式範圍，依《16監造計畫需求書》第(十一)(2)4目規定「僅限客製化開發部分，不含統包廠商自有核心平台原始碼」。<br>2. <strong>建議書寫死交付清單：</strong>於建議書列明<strong>「可編譯原始碼交付清單（Web UI 看板、API 轉接層、PDF 報表模組）」與「既有核心平台授權清單（POXA 調度核心 Binary）」</strong>。</td>
              <td>請 POXA / 法務拍板：<br>建議書「原始碼二元交付邊界表」</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>D13</strong></td>
              <td><strong>🚨 5年「每日遠端監視與操作日報表(PDF)」</strong><br><small>04採購契約 第2條(八)6 (p.4)</small></td>
              <td><span class="diff-tag newitem">🚨 新增揭露義務</span>契約第 2 條(八) 勾選 5 年代操作營運，第 6 目明定：<strong>「廠商須每日遠端監視系統運轉是否正常，並記載於操作日報表；另每月定期彙送日報表(pdf檔)予機關存查」</strong>，逾期每日罰 <strong>2,000 元</strong>！</td>
              <td><strong>【零人力成本技術解方】</strong><br>絕不可依賴人工每日填寫 1,825 天！由 POXA 團隊在 EMS 內建<strong>「自動化每日巡檢與 PDF 日報表生成引擎」</strong>：每日 23:59 自動抓取 BESS/PV/負載/告警數據生成標準 PDF 日報表存入 NAS，每月 1 日自動打包寄送校方並 CC 專案群組備查！</td>
              <td>請 POXA 團隊拍板：<br>納入日報表自動生成功能並製作簡報樣張</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D14</strong></td>
              <td><strong>全校 32 處光纖節點 Modbus 轉接預算 (基準)</strong><br><small>06需求書 p.14 &amp; 19-EMS光纖圖</small></td>
              <td>19 號光纖圖標示全校約 30~32 處節點（含水表、太陽能、空調、熱泵），09/24 釋疑要求舊系統已能取得的資料新 EMS 均須取得，不相容時由廠商加裝小型轉接設備。</td>
              <td><strong>【成本封頂決策】</strong><br>於標單「壹-四、EMS 設置」內預留 <strong>32 組工業級 RS-485 / Modbus TCP 協定轉換器（Gateway）與點位映射工時預算（約 30~45 萬元）</strong>，並在建議書載明「以現場既有表計具備正常通訊訊號輸出為界」。</td>
              <td>請系統工程組拍板：<br>32 節點 Gateway 預算編列金額</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>D15</strong></td>
              <td><strong>★ 國研 IR1005 地端主機與 60~65 歲友善 UI</strong><br><small>09/24 曾先生裁示 &amp; 19號圖</small></td>
              <td>曾先生明確要求：1. 系統以校內地端主機為主（國研 IR1005 機房），微網主機放儲能櫃；2. 介面要讓 <strong>60~65 歲、國中程度人員易於操作</strong>。</td>
              <td><strong>【評選視覺致勝決策】</strong><br>POXA 前端團隊專門設計一套<strong>「極簡高對比、大字體、國語直白狀態指示（正常/放電削峰中/孤島保供中）與一鍵式防呆操作看板」</strong>，直接放入服務建議書與 15 分鐘評選簡報！</td>
              <td>請 UI/UX 團隊拍板：<br>產出長輩友善版 EMS 介面截圖</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D16</strong></td>
              <td><strong>資安弱掃、原碼掃描與排除 OT 滲透測試 (基準)</strong><br><small>06需求書 p.16 &amp; 16監造書 p.6</small></td>
              <td>驗收前須交付原碼掃描、弱點掃描（OWASP ZAP / Nessus，Medium 以上全數修補）及第三方滲透測試報告；09/24 確認滲透測試不擴及現場硬體。</td>
              <td><strong>【資安驗收防線】</strong><br>編列 <strong>20 萬元</strong> 第三方資安實驗室檢測預算；於建議書資安章節明訂<strong>「測試標的為國研 IR1005 之 EMS 應用伺服器與 API 介面，現場 MGC/PCS 處於實體隔離 OT 內網，不執行破壞性滲透」</strong>。</td>
              <td>請資安組拍板：<br>確認資安檢測協力廠商與報價</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）內部討論專表三：EMS 軟體、原始碼與代操作類（D11 ~ D16）</span>
      <span class="pageno">P7.4 / 6</span>
    </div>
  </section>

  <!-- P7.5 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 7 · 內部討論議題專區 7.5 ｜ 【版型 5：麥肯錫論法 (McKinsey Flow &times; Matrix)】 ｜ McKinsey Style</div>
        <h1>① 主張：內部討論四（驗證與行動 D17~D22）：拍板備標階段投入 ETAP 動態模擬、假負載 SAT 方案與等標期正式釋疑函</h1>
        <p class="sub">② 證據結構（麥肯錫論法）：針對 D17~D22 六項運轉驗證與標前行動，重點突顯 D20「備標期先行投入 ETAP 保護協調與雙 GFM 模擬」及 D22「等標期前 1/4 法定正式書面釋疑函」。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 5：麥肯錫論法</span>
        <span class="flag">★ D20 ETAP 動態模擬</span>
        <span class="flag coral">🚨 D22 等標期正式釋疑函</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:5%;">編號</th>
              <th style="width:18%;">內部討論議題與出處</th>
              <th style="width:32%;">問題診斷：正式公告條文與執行痛點</th>
              <th style="width:31%;">具體解方：內部討論方案與建議決策</th>
              <th style="width:14%;">部門待拍板事項</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td class="ctr"><strong>D17</strong></td>
              <td><strong>48h 防災運轉能量平衡與柴油補給免責 (基準)</strong><br><small>06需求書 p.4 &amp; 9/24釋疑</small></td>
              <td>需求書要求災時支援緊急防災中心至少 48 小時；09/24 釋疑已確認排除中華電信 30h 燃料電池，且災時柴油由校方自備補充。</td>
              <td><strong>【建議書寫法】</strong><br>於建議書第 3 章依據《18-國研大樓電力單線圖》列出「防災模式自動切離 TR-AC (2750kVA 冰機) 與非維生迴路，僅保留特級實驗室與防災中心（約150~200kW）」，並明載<strong>「連續運轉逾儲能電量後，由 400kW 柴發接手並由校方負責燃油持續補給」</strong>。</td>
              <td>請機電組拍板：<br>寫入建議書第 3 章能量平衡表</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D18</strong></td>
              <td><strong>Seamless (&le;20ms) 與 4h 孤島 SAT 實測 (基準)</strong><br><small>06需求書 p.25 &amp; 16監造書 p.2</small></td>
              <td>SAT 現場試驗要求實測併聯/離網無縫切換（不得有停電情形、電壓畸變 &le;15%）與自主運轉 4 小時，但國研大樓半導體實驗室極忌諱無預警斷電。</td>
              <td><strong>【安全驗收方案】</strong><br>於建議書提出「兩階段安全 SAT 驗證計畫」：<br>1. 先於儲能併接盤後端以<strong>租用假負載箱（Load Bank）</strong>100% 驗證 &le;20ms 無縫切換波形與 4h 放電；<br>2. 配合校方指定假日停電歲修日，執行國研大樓實載無縫孤島切換！</td>
              <td>請工務/測試組拍板：<br>編列 SAT 假負載箱租用與測試預算</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D19</strong></td>
              <td><strong>台電輔助服務與需量反應「軟體模擬」呈現 (基準)</strong><br><small>06需求書 p.21 &amp; 9/24釋疑</small></td>
              <td>09/24 書面回覆確認「台電需量反應/輔助服務，不需實際接入及測試，僅以優化電力為目的」。</td>
              <td><strong>【建議書亮點設計】</strong><br>於 EMS 規劃「台電電力交易與需量反應模擬看板」，展示系統具備 dReg/E-dReg 頻率響應曲線與需量競價排程能力，強調<strong>「為校方省下數百萬 M1/M2 表計與合格交易者代操費，同時 100% 滿足研究教學需求」</strong>。</td>
              <td>請 POXA 團隊拍板：<br>於建議書放入模擬看板畫面</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>D20</strong></td>
              <td><strong>★ 是否投入 ETAP / DIgSILENT 動態模擬？</strong><br><small>06需求書 p.17 &amp; 03評選須知 p.3</small></td>
              <td>需求書 p.17 要求「委由專業技師使用專業電力軟體進行全校電力系統保護協調分析」；且評選須知 p.3 新增「雙 GFM 儲能虛擬阻抗/虛擬慣量/Droop 協調」。</td>
              <td><strong>【強烈建議投入！】</strong><br>既然得標後細設 40 天內必做全校保護協調模擬，<strong>建議在備標階段即由合作電機技師根據《18-國研大樓電力單線圖》建立初步 ETAP 保護協調模型與雙 GFM 孤島瞬態波形圖</strong>放入建議書，既能拿滿評選最高分，又能實現 40 天細設搶跑！</td>
              <td>請工程總監拍板：<br>備標階段即啟動技師 ETAP 建模</td>
            </tr>
            <tr>
              <td class="ctr"><strong>D21</strong></td>
              <td><strong>契約容量降低 1,000kW 與首年節能報告 (基準)</strong><br><small>06需求書 p.5, p.24</small></td>
              <td>圖 1-5 載明目標將契約容量由 7,550kW 降至 6,550kW（-1,000kW），且保固滿 1 年須提送節能成效報告。</td>
              <td><strong>【免責保護條款】</strong><br>於建議書載明：「降低全校契約容量 1,000kW 係結合本案 1.2MW/3MWh 儲能削峰、430kWp 自用光電、未來 2,000kWp 風雨球場綠電併入，以及校方配合全校尖峰空調需量管理之綜合效益預估，非單一儲能設備之保底保證值」。</td>
              <td>請業務/法務拍板：<br>建議書效益章節免責聲明文字</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>D22</strong></td>
              <td><strong>🚨 等標期內遞交「正式書面釋疑/補正函」</strong><br><small>依政府採購法第 41 條</small></td>
              <td>公開閱覽階段（09/24）之回覆不具正式招標文件修正效力；面對正式公告之「契約漏勾工程估驗款」、「須知原產地未改」、「p.17新增光纖/ATS」，必須取得正式補充公告！</td>
              <td><strong>【立即行動決策】</strong><br>由業務部會同法務室，於<strong>等標期前 1/4 法定截止日前</strong>，正式行文（或透過政府電子採購網）向國立中山大學提出<strong>「5 大正式招標文件疑義請求釋疑暨補充公告函」</strong>（涵蓋 D6 估驗款、D7 原產地、D1 光纖、D2 ATS、D12 原始碼）！</td>
              <td>請總經理拍板：<br>核准發出正式等標期書面釋疑函</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 進能服（6692）內部討論專表四：運轉驗證、模擬與標前行動類（D17 ~ D22）</span>
      <span class="pageno">P7.5 / 6</span>
    </div>
  </section>

  <!-- P7.6 -->
  <section class="slide" data-style="mckinsey">
    <div class="slide-header">
      <div>
        <div class="eyebrow">PART 7 · 內部討論議題專區 7.6 ｜ 【版型 4：連鎖論法 (Chain / Flow)】 ｜ McKinsey Style</div>
        <h1>① 主張：三階段演變總稽核（公開閱覽 ➔ 9/24釋疑 ➔ 9/29正式公告）：4 項重大利多已入約，6 項新增與殘留衝突全面列管</h1>
        <p class="sub">② 證據結構（連鎖論法）：沿時間順序展開「階段一：公開閱覽版 ➔ 階段二：09/24 第一次釋疑 ➔ 階段三：09/29 正式公告（115YL006）」，已入約利多轉為灰階基準，僅高亮仍待處理之衝突與突增工項。</p>
      </div>
      <div class="flags">
        <span class="flag archetype">版型 4：連鎖論法</span>
        <span class="flag">三階段全軌跡稽核</span>
        <span class="flag coral">🚨 6 項衝突重點列管</span>
      </div>
    </div>
    <div class="slide-body">
      <div class="zn-chevron-flow">
        <div class="zn-chevron-step">順序 1：公開閱覽版 (16份文件 / 9,200萬vs9,500萬)</div>
        <div class="zn-chevron-step">順序 2：2026/09/24 第一次釋疑 (書面回覆 + 26m17s 錄音承諾)</div>
        <div class="zn-chevron-step focus">★ 順序 3：2026/09/29 正式公告 115YL006 (19份文件 / 統一9,500萬 / 新增衝突列管)</div>
      </div>
      <div class="table-wrap">
        <table>
          <thead>
            <tr>
              <th style="width:4%;">#</th>
              <th style="width:16%;">核心追蹤議題</th>
              <th style="width:23%;">順序 1：公開閱覽版 (Before)</th>
              <th style="width:25%;">順序 2：09/24 第一次釋疑 (書面+錄音)</th>
              <th style="width:32%;">順序 3：09/29 正式公告 (115YL006 最終基準，僅衝突高亮)</th>
            </tr>
          </thead>
          <tbody>
            <tr class="good-row">
              <td class="ctr"><strong>1</strong></td>
              <td><strong>建置總預算上限</strong></td>
              <td>須知 9,500 萬 vs 需求書 9,200 萬（矛盾）</td>
              <td>09/24 書面回覆：「以需求書（9,200萬）為主」</td>
              <td><span class="diff-tag after">✔ 正式調升統一</span><strong>《06需求書》p.7 正式改為 9,500 萬元（含稅）！</strong>與《02須知》完全統一（較閱覽版 +300萬）</td>
            </tr>
            <tr class="good-row">
              <td class="ctr"><strong>2</strong></td>
              <td><strong>損害賠償責任上限</strong></td>
              <td>契約第19條(八)2 四個選項全空白（無限求償）</td>
              <td>曾先生錄音與書面確認：改勾「契約價金總額」</td>
              <td><span class="diff-tag after">✔ 正式入約</span><strong>《04契約》p.40 已正式打勾「■契約價金總額」（100% 封頂）</strong>，逾期罰款上限 20%</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>3</strong></td>
              <td><strong>EMS 智慧財產權與源碼</strong></td>
              <td>契約第19條(三) 勾選「機關取得全部權利」</td>
              <td>確認改勾中正大學範本（永久無償利用+客製讓與）</td>
              <td><span class="diff-tag after">✔ 第19條入約</span><strong>p.39 已改勾「■永久無償利用＋■完成著作讓與」</strong>；惟 <span class="diff-tag conflict">⚠️ p.35 第16條仍勾可編譯源碼移轉</span>（討論 D12）</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>4</strong></td>
              <td><strong>🚨 施工期工程估驗款</strong></td>
              <td>契約第5條(一)3「□工程估驗款」空白未勾</td>
              <td>會議未特別討論（各方預設依慣例有估驗款）</td>
              <td><span class="diff-tag newitem">🚨 致命漏勾衝突</span><strong>《04契約》p.7「3.□工程估驗款」依然未勾！</strong>僅勾設計費與驗收後付款，與後文 5% 保留款衝突（討論 D6）</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>5</strong></td>
              <td><strong>⚠️ 原產地電氣設備限制</strong></td>
              <td>須知第16點(2) 外國漏勾、我國勾「■電氣設備」</td>
              <td>口頭表示排除中國大陸即可，允許日韓歐美設備</td>
              <td><span class="diff-tag conflict">⚠️ 未兌現修正</span><strong>《02須知》p.5~6 完全未改！</strong>外國標的仍漏勾，我國清單仍勾「■電氣設備」等 13 項（討論 D7）</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>6</strong></td>
              <td><strong>🚨 全校 EMS 光纖與交換器</strong></td>
              <td>需求書 p.17 僅要求「裝設雷擊突波吸收器 32 台」</td>
              <td>口頭提及全校約 32 個光纖路由器節點</td>
              <td><span class="diff-tag newitem">🚨 突襲新增工項</span><strong>《06需求書》p.17 新增「依19號圖再佈置同規模同等級光纖及交換器專供EMS使用」</strong>（討論 D1）</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>7</strong></td>
              <td><strong>🚨 全校老舊發電機 ATS</strong></td>
              <td>公開閱覽版完全無此項目</td>
              <td>09/24 釋疑完全未提及此項目</td>
              <td><span class="diff-tag newitem">🚨 突襲新增工項</span><strong>《06需求書》p.17 新增「協助評估及更新本校發電機老舊之 ATS (上限 10 台)」</strong>（討論 D2）</td>
            </tr>
            <tr class="hl-row">
              <td class="ctr"><strong>8</strong></td>
              <td><strong>🆕 雙 GFM PCS 虛擬慣量</strong></td>
              <td>評選須知項次六僅列「1.創意 2.CSR」</td>
              <td>09/24 釋疑未提及修改評選須知</td>
              <td><span class="diff-tag conflict">🆕 評選新增要求</span><strong>《03評選須知》p.3 項次六新增「2台以上PCS、2台GFM儲能協調、虛擬阻抗/慣量/Droop實績」</strong>（討論 D3）</td>
            </tr>
            <tr class="good-row">
              <td class="ctr"><strong>9</strong></td>
              <td><strong>國研光電與充電樁數量</strong></td>
              <td>光電表1-1載 118kW vs 內文 135kW；充電樁 6座 vs 4組</td>
              <td>口頭確認充電樁以 6 座為準</td>
              <td><span class="diff-tag after">✔ 正式修正統一</span><strong>表1-1 光電改為 135kWp</strong>（僅p.11殘留118字樣）；<strong>p.24 充電樁改為「六組(6座)」</strong>（討論 D4）</td>
            </tr>
            <tr class="bad-row">
              <td class="ctr"><strong>10</strong></td>
              <td><strong>🚨 5年代操作日報表與保固金</strong></td>
              <td>契約細節隱藏於勾選項中</td>
              <td>未特別討論日報表與 10% 履約金留置</td>
              <td><span class="diff-tag newitem">🚨 稽核揭露</span><strong>契約第2條(八) 須 5 年每日遠端監視填操作日報表(每月交PDF)</strong>；第14條 <strong>10%履約金+3%保固金雙重押5年</strong>（討論 D8, D13）</td>
            </tr>
            <tr class="good-row">
              <td class="ctr"><strong>11</strong></td>
              <td><strong>EMS新建、OT資安、輔助服務</strong></td>
              <td>舊EMS整合不明、OT滲透風險、交易平台實測昂貴</td>
              <td><strong>確認由廠商自判新建、排除OT滲透、免交易平台實測、排除燃料電池30h、柴油校方自備</strong></td>
              <td><span class="diff-tag after">✔ 全面定錨</span>正式公告增附<strong>《18-國研大樓電力單線圖》與《19-EMS光纖佈建圖》</strong>，上述釋疑結論全面寫入我方建議書（討論 D11~D21）</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>
    <div class="slide-foot">
      <span>Source: 國立中山大學微電網統包工程「公開閱覽版 ➔ 2026/09/24 第一次釋疑 ➔ 2026/09/29 正式公告版 (115YL006)」三階段全量比對稽核</span>
      <span class="pageno">P7.6 / 6</span>
    </div>
  </section>

</div>


<!-- ================= LIGHTBOX MODAL ================= -->
<div class="lightbox-modal" id="lightbox-modal" onclick="closeLightbox(event)">
  <div class="lightbox-content">
    <button class="lightbox-close" onclick="closeLightboxDirect()">&times;</button>
    <img id="lightbox-img" src="" alt="放大檢視圖資">
    <div class="lightbox-caption" id="lightbox-caption"></div>
  </div>
</div>

<!-- ================= BOTTOM CONTROLS ================= -->
<div class="deckbar" id="deckbar">
  <div class="progress"><div class="fill" id="pfill"></div></div>
  <div class="hint">按 &larr; &rarr; 鍵翻頁 ｜ Home 鍵回首頁 ｜ F 鍵全螢幕</div>
  <div class="ctrl">
    <div class="counter" id="pnum">P1.1 (1 / 34)</div>
    <button id="btnPrev" aria-label="上一頁">&larr;</button>
    <button id="btnNext" aria-label="下一頁">&rarr;</button>
  </div>
</div>

<!-- ================= JAVASCRIPT ================= -->
<script>
/* ---------- View / Slide Router ---------- */
(function(){
  var parts = {
    p1: Array.prototype.slice.call(document.querySelectorAll('#view-p1 .slide')),
    p2: Array.prototype.slice.call(document.querySelectorAll('#view-p2 .slide')),
    p3: Array.prototype.slice.call(document.querySelectorAll('#view-p3 .slide')),
    p4: Array.prototype.slice.call(document.querySelectorAll('#view-p4 .slide')),
    p5: Array.prototype.slice.call(document.querySelectorAll('#view-p5 .slide')),
    p6: Array.prototype.slice.call(document.querySelectorAll('#view-p6 .slide')),
    p7: Array.prototype.slice.call(document.querySelectorAll('#view-p7 .slide'))
  };
  var order = ['p1','p2','p3','p4','p5','p6','p7'];
  var state = { view:'home', idx:0 };
  var last = { p1:0, p2:0, p3:0, p4:0, p5:0, p6:0, p7:0 };

  var viewHome = document.getElementById('view-home');
  var deckbar = document.getElementById('deckbar');
  var pfill = document.getElementById('pfill');
  var pnum = document.getElementById('pnum');
  var navLinks = document.querySelectorAll('.topnav a');

  function getGlobalIndices(){
    var total = 0, current = 0;
    for(var k=0; k<order.length; k++){
      var p = order[k];
      if(state.view === p){
        current = total + state.idx + 1;
      }
      total += parts[p].length;
    }
    return { current: current, total: total };
  }

  function render(){
    // top nav active state
    for(var i=0; i<navLinks.length; i++){
      var a = navLinks[i];
      var key = a.getAttribute('data-nav');
      if(key === state.view) a.classList.add('active');
      else a.classList.remove('active');
    }

    if(state.view === 'home'){
      viewHome.classList.add('active');
      for(var k=0; k<order.length; k++){
        document.getElementById('view-' + order[k]).classList.remove('active');
      }
      deckbar.style.display = 'none';
    } else {
      viewHome.classList.remove('active');
      for(var j=0; j<order.length; j++){
        var vk = order[j];
        var el = document.getElementById('view-' + vk);
        if(vk === state.view){
          el.classList.add('active');
          var slides = parts[vk];
          for(var s=0; s<slides.length; s++){
            if(s === state.idx) slides[s].classList.add('active');
            else slides[s].classList.remove('active');
          }
        } else {
          el.classList.remove('active');
          var otherSlides = parts[vk];
          for(var os=0; os<otherSlides.length; os++) otherSlides[os].classList.remove('active');
        }
      }
      deckbar.style.display = 'block';
      var g = getGlobalIndices();
      var pct = Math.round((g.current / g.total) * 100);
      pfill.style.width = pct + '%';
      pnum.textContent = state.view.toUpperCase() + '.' + (state.idx + 1) + ' (' + g.current + '/' + g.total + ')';
      last[state.view] = state.idx;
    }
    window.scrollTo(0,0);
  }

  function goHash(hash){
    hash = (hash||'#home').replace('#','');
    if(hash==='home'||hash===''){ state.view='home'; render(); return; }
    var m = hash.match(/^(p1|p2|p3|p4|p5|p6|p7)-(\d+)$/);
    if(m){
      var v=m[1], i=parseInt(m[2],10)-1;
      if(parts[v] && parts[v][i]){ state.view=v; state.idx=i; render(); return; }
    }
    if(parts[hash]){ state.view=hash; state.idx=last[hash]||0; render(); return; }
    state.view='home'; render();
  }

  function setHash(){
    var h = state.view==='home' ? '#home' : '#'+state.view+'-'+(state.idx+1);
    if(location.hash!==h) history.replaceState(null,'',h);
  }

  function move(d){
    if(state.view==='home'){
      if(d>0){ state.view='p1'; state.idx=0; render(); setHash(); }
      return;
    }
    var slides = parts[state.view];
    var n = state.idx + d, pos = order.indexOf(state.view);
    if(n < 0){
      if(pos > 0){ state.view=order[pos-1]; state.idx=parts[state.view].length-1; }
      else { state.view='home'; }
    } else if(n >= slides.length){
      if(pos < order.length-1){ state.view=order[pos+1]; state.idx=0; }
      else { state.view='home'; }
    } else {
      state.idx=n;
    }
    render(); setHash();
  }

  document.getElementById('btnPrev').addEventListener('click',function(){move(-1)});
  document.getElementById('btnNext').addEventListener('click',function(){move(1)});

  document.addEventListener('keydown',function(e){
    var t=e.target;
    if(t&&(t.tagName==='INPUT'||t.tagName==='TEXTAREA'||t.tagName==='SELECT')) return;
    if(e.key==='ArrowRight'||e.key===' '||e.key==='PageDown'){ e.preventDefault(); move(1); }
    else if(e.key==='ArrowLeft'||e.key==='PageUp'){ e.preventDefault(); move(-1); }
    else if(e.key==='Home'){ e.preventDefault(); state.view='home'; render(); setHash(); }
    else if(e.key==='End'&&state.view!=='home'){ e.preventDefault(); state.idx=parts[state.view].length-1; render(); setHash(); }
    else if(e.key==='f'||e.key==='F'){
      if(document.fullscreenElement) document.exitFullscreen();
      else document.documentElement.requestFullscreen();
    }
  });

  window.addEventListener('hashchange',function(){ goHash(location.hash); });
  goHash(location.hash);
})();

/* ---------- Table Expand / Collapse ---------- */
document.querySelectorAll('.table-wrap').forEach(function(wrap){
  var rows = Array.prototype.slice.call(wrap.querySelectorAll('tbody tr'));
  if(rows.length <= 6) return;
  rows.slice(6).forEach(function(row){ row.classList.add('table-extra'); });
  var button = document.createElement('button');
  button.type = 'button';
  button.className = 'table-toggle';
  button.textContent = '展開完整資料（共 ' + rows.length + ' 筆）';
  button.addEventListener('click', function(){
    var open = wrap.classList.toggle('expanded');
    button.textContent = open ? '收合資料' : '展開完整資料（共 ' + rows.length + ' 筆）';
  });
  wrap.appendChild(button);
});

/* ---------- Lightbox Modal ---------- */
function openLightbox(src, title, desc){
  var modal = document.getElementById('lightbox-modal');
  var img = document.getElementById('lightbox-img');
  var cap = document.getElementById('lightbox-caption');
  img.src = src;
  cap.innerHTML = '<strong>' + title + '</strong><br>' + desc;
  modal.classList.add('active');
}
function closeLightbox(e){
  if(e.target === document.getElementById('lightbox-modal') || e.target.classList.contains('lightbox-close')){
    document.getElementById('lightbox-modal').classList.remove('active');
  }
}
function closeLightboxDirect(){
  document.getElementById('lightbox-modal').classList.remove('active');
}

/* ---------- Simulator Mode Switcher ---------- */
var simModes = {
  grid: {
    grid: '450 kW', gridSub: '主電網正常併聯',
    pv: '210 kW', pvSub: '自發自用優先',
    bess: '+180 kW', bessSub: '放電削峰中 ｜ SOC 85%',
    load: '584 kW', loadSub: '國研大樓滿載保供',
    gridClass: 'active', pvClass: 'active', bessClass: 'active', loadClass: 'active',
    desc: '<strong>【併網超約抑制模式】</strong> 當國研大樓用電負載激增、淨用電高於調度工作點時，PCS 控制 3MWh 儲能系統啟動放電，及時介入微網作為輔助電力，確保校內不發生超約罰款；離峰時段若淨負載偏低，則由電網或剩餘光電回充儲備。'
  },
  shift: {
    grid: '300 kW', gridSub: '恆定平滑供電',
    pv: '280 kW', pvSub: '正午光電尖峰',
    bess: '-120 kW', bessSub: '剩餘綠電充電中 ｜ SOC 70%',
    load: '460 kW', loadSub: '平日一般用電負載',
    gridClass: 'active', pvClass: 'active', bessClass: 'active', loadClass: 'active',
    desc: '<strong>【併網尖離峰轉移模式】</strong> 結合歷史負載大數據與日照預測模型，正午光電尖峰時段將多餘電能充入 3MWh 儲能櫃；傍晚高價用電時段全力放電，使微網對外電網呈現一條近乎恆定的平滑消耗曲線，有效提高全系統能效。'
  },
  island_bess: {
    grid: '0 kW', gridSub: '⚡ 市電中斷孤島隔離',
    pv: '0 kW', pvSub: '夜間無日照',
    bess: '+584 kW', bessSub: 'PCS 建立電壓源 ｜ SOC 90%',
    load: '584 kW', loadSub: '國研半導體實驗核心保供',
    gridClass: 'alert', pvClass: 'standby', bessClass: 'active', loadClass: 'active',
    desc: '<strong>【儲能單獨孤島模式（&ge;4小時）】</strong> 突發電網故障斷電時，PCS 立即以電壓源重建電網微網電壓，夜間純儲能全額支撐國研大樓 584kW 關鍵實驗負載至少 4 小時以上；若在白天結合太陽能發電，更可大幅延長供電時間。'
  },
  island_dual: {
    grid: '0 kW', gridSub: '⚡ 外部市電維持中斷',
    pv: '150 kW', pvSub: '光電局部出力',
    bess: '+84 kW', bessSub: '放電支援 ｜ SOC < 30%',
    load: '584 kW', loadSub: '柴發+儲能雙源保供',
    gridClass: 'alert', pvClass: 'active', bessClass: 'active', loadClass: 'active',
    desc: '<strong>【儲能＋柴發雙源孤島模式】</strong> 當長時間停電使儲能 SOC 降至 30% 以下時，EMS 自動喚醒既有 400kW 柴油發電機以電流源輔助供電，同時切離部分次要負載；若負載小於發電量，PCS 還可調控由柴油發電機對儲能系統充電。'
  },
  disaster: {
    grid: '0 kW', gridSub: '🚨 重大天災市電癱瘓',
    pv: '180 kW', pvSub: '日間光電全開',
    bess: '+70 kW', bessSub: '微功率持久維運 ｜ SOC 95%',
    load: '250 kW', loadSub: '國研防災中心限縮運轉',
    gridClass: 'alert', pvClass: 'active', bessClass: 'active', loadClass: 'active',
    desc: '<strong>【防災緊急模式（&ge;48小時留置中心）】</strong> 重大不可抗力外力下，微電網轉入防災留置模式：非關鍵區域全數切離，僅保留國研大樓作為留置指揮中心，負載嚴格限制在 250kW 以下，搭配 3MWh 儲能與光電，提供連續 48 小時以上防災用電！'
  },
  seamless: {
    grid: '瞬切過渡', gridSub: '市電電壓異常跌落',
    pv: '210 kW', pvSub: '變流器持續運作',
    bess: '+584 kW', bessSub: '瞬建電網電壓畸變 <15%',
    load: '584 kW', loadSub: '半導體設備零中斷運轉',
    gridClass: 'alert', pvClass: 'active', bessClass: 'active', loadClass: 'active',
    desc: '<strong>【Seamless 電力無縫接軌模式】</strong> 市電發生故障時，PCS 於電壓 15% 畸變容許範圍內毫秒重建電壓源，負載設備不受異常干擾；市電復電時，PCS 自動同步市電電壓與相位平滑併網，全過程免二次停電，半導體實驗晶圓零損壞！'
  }
};

function setSimMode(modeKey){
  var m = simModes[modeKey];
  if(!m) return;
  document.querySelectorAll('.sim-btn').forEach(function(b){ b.classList.remove('active'); });
  event.target.classList.add('active');

  document.getElementById('val-grid').textContent = m.grid;
  document.getElementById('sub-grid').textContent = m.gridSub;
  document.getElementById('val-pv').textContent = m.pv;
  document.getElementById('sub-pv').textContent = m.pvSub;
  document.getElementById('val-bess').textContent = m.bess;
  document.getElementById('sub-bess').textContent = m.bessSub;
  document.getElementById('val-load').textContent = m.load;
  document.getElementById('sub-load').textContent = m.loadSub;

  document.getElementById('node-grid').className = 'sim-node ' + m.gridClass;
  document.getElementById('node-pv').className = 'sim-node ' + m.pvClass;
  document.getElementById('node-bess').className = 'sim-node ' + m.bessClass;
  document.getElementById('node-load').className = 'sim-node ' + m.loadClass;

  document.getElementById('sim-desc').innerHTML = m.desc;
}

/* ---------- Leaflet Map Initialization ---------- */
document.addEventListener("DOMContentLoaded", function() {
  if(!document.getElementById('campus-map')) return;

  var map = L.map('campus-map', {zoomControl: true, scrollWheelZoom: false}).setView([22.6265, 120.2648], 16);

  L.tileLayer('https://tile.openstreetmap.org/{z}/{x}/{y}.png', {
    maxZoom: 19,
    attribution: '&copy; <a href="https://www.openstreetmap.org/copyright">OpenStreetMap</a>'
  }).addTo(map);

  function makeIcon(bg, label, sub) {
    var h = '<div style="background:'+bg+';color:#fff;padding:5px 10px;border-radius:6px;font-weight:800;white-space:nowrap;border:2px solid #fff;box-shadow:0 2px 8px rgba(0,0,0,0.35);font-size:12px;line-height:1.35;text-align:center;">'+label+(sub?'<br><small style="font-weight:600;opacity:0.9;font-size:10px;">'+sub+'</small>':'')+'</div>';
    return L.divIcon({className:'custom-pin', html:h, iconSize:[170,46], iconAnchor:[85,46]});
  }

  var bessPos   = [22.6256, 120.2638];
  var guoyanPos = [22.6268, 120.2647];
  var solarPos  = [22.6280, 120.2640];
  var gymPos    = [22.6245, 120.2655];
  var dgPos     = [22.6265, 120.2642];
  var gcb6Pos   = [22.6275, 120.2660];

  var bessIcon   = makeIcon('#1968AD', '🔋 3MWh 儲能＋雙GFM PCS', '國研旁排球場側 ｜ C5M/IP65');
  var guoyanIcon = makeIcon('#D95F45', '🔬 國研大樓 (584kW / PV 135kWp)', '22.8kV併接點 ｜ IR1005 EMS機房');
  var solarIcon  = makeIcon('#2E7D32', '☀️ 海工停車場光電 (295kWp)', '拆舊換新自用光電陣列');
  var gymIcon    = makeIcon('#E09A2B', '🏟️ 風雨球場光電預定地', '1,475 ~ 2,000 kWp 介面預留');
  var dgIcon     = makeIcon('#6B46C1', '⚙️ 既有 400kW 柴油發電機', '增設並聯盤 ｜ SOC<30% 輔助');
  var gcb6Icon   = makeIcon('#12818C', '🏢 社管大樓 / GCB6 迴路', 'A水池 / 管理學院 / 社科院');

  L.marker(bessPos,   {icon: bessIcon,   zIndexOffset: 1000}).addTo(map).bindPopup('<strong>儲能預定設置點</strong><br>國研大樓旁排球場側空地（約13.2m×5.8m），配置 3MWh 儲能貨櫃、1200kW 雙 GFM 構網型 PCS 與微網控制主機，距國研 22.8kV 電氣室約 200m。');
  L.marker(guoyanPos, {icon: guoyanIcon, zIndexOffset: 950}).addTo(map).bindPopup('<strong>國研大樓（國際研究大樓）</strong><br>尖峰負載 584 kW，屋頂新設 135kWp 自用光電（正式公告修正統一），1F IR1005 機房為全校 EMS 光纖匯聚中心。');
  L.marker(solarPos,  {icon: solarIcon,  zIndexOffset: 900}).addTo(map).bindPopup('<strong>海工館停車場太陽光電</strong><br>拆除既有 172.38kWp，新建 295kWp 自發自用光電陣列，納入微電網調度。');
  L.marker(gymPos,    {icon: gymIcon,    zIndexOffset: 850}).addTo(map).bindPopup('<strong>風雨球場太陽光電預定地</strong><br>規劃新建 1,475kWp（最高2,000kWp）太陽能租用系統，未來規劃併入微電網國研大樓使用。');
  L.marker(dgPos,     {icon: dgIcon,     zIndexOffset: 800}).addTo(map).bindPopup('<strong>既有 400kW 柴油發電機組</strong><br>2015年添購，本案增設並聯控制盤，當儲能 SOC<30% 啟動輔助供電。');
  L.marker(gcb6Pos,   {icon: gcb6Icon,   zIndexOffset: 750}).addTo(map).bindPopup('<strong>GCB6 饋線供電大樓群</strong><br>社科院、管院與 A水池，電網事故時配合卸載分級調度。');

  L.polyline([bessPos, guoyanPos], {color: '#1968AD', weight: 3.5, dashArray: '6,6', opacity: 0.85}).addTo(map);
  L.circle(bessPos, {radius: 200, color: '#1968AD', fillColor: '#1968AD', fillOpacity: 0.08, weight: 1.5}).addTo(map);

  map.fitBounds([bessPos, guoyanPos, solarPos, gymPos, gcb6Pos], {padding: [40, 40]});

  function refreshMap() { setTimeout(function(){ map.invalidateSize(); }, 250); }
  window.addEventListener('hashchange', refreshMap);
});
</script>
</body>
</html>
